{
  "schema_version": "v1.2-barr-custom",
  "source": {
    "pdf": null,
    "evaluation_page_range": {
      "start_page": 0,
      "end_page": 7
    },
    "text_extraction": {
      "engine": "PyPDF2",
      "table_like_blocks": []
    },
    "application_number_detected": "646001",
    "application_number_from_filename": "646001",
    "source_url": "https://www.baaqmd.gov/~/media/files/engineering/public-notices/2022/646001/fid202437_nsr_646001_eval_110922-pdf.pdf?rev=26846ecd0701405f8879211ae5fb2e7e&sc_lang=en",
    "detail_page_url": "https://www.baaqmd.gov/en/permits/public-notices/page-resources/table-data/2022/110922-646001/pge-angwin-microgrid"
  },
  "application_number": "646001",
  "plant": {
    "name": "PG&E – Angwin Microgrid",
    "plant_id": null,
    "address": "Angwin, CA 94508"
  },
  "evaluation_date": null,
  "permit_date": null,
  "project_title": null,
  "equipment": [
    {
      "id": "S-1",
      "description": "Emergency Standby Diesel Generator Set"
    }
  ],
  "background": {
    "text": "Background\nnd \n \nPG&E – Angwin Microgrid is applying for an Authority to Construct/Permit to Operate \nfor the following equipment: \n \nS-1 Emergency Standby Diesel Generator Set \n            Maximum Power output: 564 bhp,  \n            Make and Model: subject to availability \n            Permit Condition Nos. 100072, 100073 and 100114 \n \nPG&E will deploy a PERP certified engine to be operated for emergency purposes and will \nbe limited to a maximum of 50 hours per year for maintenance and testing.  The equipment \nwill be operated at the Howell Mt. Road and Cold Springs Road, Angwin, CA 94508. The \ndeployed equipment will be subject to availability; however, S-1 shall meet, at least, the \nEnvironmental Protection Agency and California Air Resources Board (EPA/CARB) Tier \n4i Off-road emissions standards.   \n \nThe engine’s power has been assumed to be 20% higher than the required electrical power \nfor this location (350 kW/564 bhp) due to the efficiency loss between the engine and the \ngenerator’s output. \n \nConversion: 350kW – 469.3 bhp \nEfficiency loss: 469.4 bhp *20% = 93.9 bhp \nTotal engine power: 469.4 + 93.9 = 564 bhp (rounded up to the nearest integer)  \n \nThe engine will burn commercially available California low sulfur diesel fuel.  The sulfur \ncontent of the diesel fuel will not exceed 0.0015% by weight.  \n \nThe criteria pollutants are nitrogen oxides (NOx), carbon monoxide (CO), precursor \norganic compounds (POC) from unburned diesel fuel, sulfur dioxide (SO 2) and particulate \nmatter (PM 10).  All of these pollutants are briefly discussed on the District’s web site at \nwww.baaqmd.gov. \n \nThis evaluation report will discuss compliance of the proposed project with all applicable \nrules and regulations. \n \n \n \n \n \n \n 2Emissions \n \nTable 1. Annual and Daily Emissions from EPA/CARB Certified Data from S-1 \nPollutant Emission \nFactor  \n(g/bhp-hr) Max Daily"
  },
  "emission_calculations": {
    "text": "Emissions\n(lb/day) Annual \nEmissions \n(lb/yr) Annual \nEmissions \n(tons/yr) \nNOx 1.50 44.72 93.26 0.047 \nPOC 0.14 4.17 8.70 0.004 \nCO 2.60 77.52 161.64 0.081 \nPM10/PM2.51 0.015 0.45 0.93 0.000 \nSO2 N/A2 0.16 0.34 0.000 \nBasis:   \n Annual emissions: Reliability-related activity 50 hours for S-1 \n Max daily emissions: 24-hour operation \n Emissions from EPA/CARB Non-road Engine Emissions Standards for Tier 4i.  \n 1 Conservative Assumption: All PM emissions are PM2.5 \n 2 SO2 emission factor from AP-42 Table 3.4-1, SO 2 (15 ppm) = 0.00809*0.0015 lb \nSO2/bhp-hrEmissions Post\n4/5/91 (tons/yr) Application \nEmissions \n(tons/yr) Cumulative \nEmissions \n(tons/yr) \nNOx 0.000 0.047 0.047 \nPOC 0.000 0.004 0.004 \nCO 0.000 0.081 0.081 \nPM10/PM2.5 0.000 0.000 0.000 \nSO2 0.000 0.000 0.000Emissions*\n(TPY) Facility \nAnnual \nEmissions \n(TPY) *  Offset \nRequireme\nnt \n(TPY) Offset \nRequired \nNOx 0.000 0.140 0.140 >10 N \nPOC 0.000 0.013 0.013 >10 N \nCO 0.000 0.242 0.242 - N \nPM10/PM2.51 0.000 0.001 0.001  ≥100 N \nSO2 0.000 0.001 0.001  ≥100 N \n*Annual emissions: Reliability-related activity of 50 hours and emergency operation of 100 hours \nfor S-1. \n \nSince the facility’s potential to emit is below the offsets trigger levels specified in \nRegulation 2-2, offsets are not required. \n \n \n \n 4Statement of Compliance \n \nThe owner/operator is expected to comply with all applicable requirements. Key \nrequirements are listed below:"
  },
  "cumulative_increase": {
    "text": "Plant Cumulative Increase\nse \n \nTable 2 summarizes the cumulative increase in criteria pollutant emissions that will result \nfrom this application. \n \nTable 2. Plant Cumulative Emissions Increase, Post 4/5/91 \nPollutant Existing"
  },
  "emissions": {
    "common_fugitives": {
      "narrative": "Emissions\n(lb/day) Annual \nEmissions \n(lb/yr) Annual \nEmissions \n(tons/yr) \nNOx 1.50 44.72 93.26 0.047 \nPOC 0.14 4.17 8.70 0.004 \nCO 2.60 77.52 161.64 0.081 \nPM10/PM2.51 0.015 0.45 0.93 0.000 \nSO2 N/A2 0.16 0.34 0.000 \nBasis:   \n Annual emissions: Reliability-related activity 50 hours for S-1 \n Max daily emissions: 24-hour operation \n Emissions from EPA/CARB Non-road Engine Emissions Standards for Tier 4i.  \n 1 Conservative Assumption: All PM emissions are PM2.5 \n 2 SO2 emission factor from AP-42 Table 3.4-1, SO 2 (15 ppm) = 0.00809*0.0015 lb \nSO2/bhp-hrEmissions Post\n4/5/91 (tons/yr) Application \nEmissions \n(tons/yr) Cumulative \nEmissions \n(tons/yr) \nNOx 0.000 0.047 0.047 \nPOC 0.000 0.004 0.004 \nCO 0.000 0.081 0.081 \nPM10/PM2.5 0.000 0.000 0.000 \nSO2 0.000 0.000 0.000Emissions*\n(TPY) Facility \nAnnual \nEmissions \n(TPY) *  Offset \nRequireme\nnt \n(TPY) Offset \nRequired \nNOx 0.000 0.140 0.140 >10 N \nPOC 0.000 0.013 0.013 >10 N \nCO 0.000 0.242 0.242 - N \nPM10/PM2.51 0.000 0.001 0.001  ≥100 N \nSO2 0.000 0.001 0.001  ≥100 N \n*Annual emissions: Reliability-related activity of 50 hours and emergency operation of 100 hours \nfor S-1. \n \nSince the facility’s potential to emit is below the offsets trigger levels specified in \nRegulation 2-2, offsets are not required. \n \n \n \n 4Statement of Compliance \n \nThe owner/operator is expected to comply with all applicable requirements. Key \nrequirements are listed below:",
      "predicted_component_counts_table": {
        "columns": [
          "Component Type",
          "Service",
          "Predicted Count"
        ],
        "rows": []
      },
      "permitted_fugitive_totals": {
        "units": {
          "lb_per_day": "lb/day",
          "tpy": "tons/year"
        },
        "POC": {
          "lb_per_day": null,
          "tpy": null
        }
      }
    },
    "by_equipment": {
      "S-1": {
        "narrative": "for S-1.\n Annual emissions: Reliability-related activity 50 hours for S-1",
        "tables": [],
        "cumulative_increase_table": {
          "note": "Parsed heuristically; edit as needed.",
          "columns": [
            "Pollutant",
            "lb/hr",
            "lb/day",
            "lb/yr",
            "tpy"
          ],
          "rows": [
            [
              "POC",
              null,
              null,
              null,
              null
            ]
          ]
        }
      }
    }
  },
  "toxic_risk_screening_analysis": {
    "status": "above_trigger",
    "narrative": "Health Risk Assessment (HRA)\nA) \n \nAt a maximum rate of 0.93 lbs/year, the diesel particulate emissions from the project are \ngreater than the toxic trigger level of 0.26 lb/year. All PM10 emissions are considered \ndiesel particulate emissions. There were no other related projects permitted in the last three \nyears. \n \nS-1 is subject to the District’s HRA streamlining policy for stationary diesel-fueled \ncombustion engines used for backup power or fire pumps. The included HRA streamlining \npolicy checklist shows that a refined HRA is not required for this permit application.  The \nproject is presumed to be in compliance with project risk requirements as recommended, \nlimiting reliability-related activity hours by permit condition. \n \n 3Best Available Control Technology (BACT) \n \nIn accordance with Regulation 2-2-301, BACT is triggered for any new or modified source \nwith the potential to emit 10 pounds or more per highest day of POC, NPOC, NOx, CO, \nSO2, or PM 10.  \n \nBACT for this source is presented in the current BAAQMD BACT/TBACT Workbook for \nIC Engine – Compression Ignition: Stationary Emergency, non-Agricultural, non-direct \ndrive fire pump, 50-1000 bhp, Document #96.1.3, Revision 8, dated 12/22/2020.  \nFor NOx, CO, POC and PM 10, BACT(2) is the CARB ATCM standard for the respective \npollutant at the applicable horsepower rating. For SO 2, BACT(2) is using fuel with sulfur \ncontent not to exceed 0.0015%, or 15 ppm. The more restrictive BACT(1) standards are \nnot applicable to this engine because it will be limited to operation as an emergency standby \nengine. S-1 satisfies the current BACT(2) standards for the following pollutants which \nexceed 10 lb/day in Table 1: \n \n  Pollutant  Emission Factor BACT(2) Standard \n  CO 2.6 g/bhp-hr  3.7 g/bhp-hr  \n                        NOx* 1.5 g/bhp-hr 2.85 g/bhp-hr \n* The standard is expressed as 3.0 g/bhp of NMHC+NOx.  NOx is estimated to be 95% \nof the combined standard (3.0*0.95 = 2.85 g/bhp-hr)Airborne Toxic Control Measure for Stationary Compression Ignition Engines\nATCM, 5/19/2011, section 93115, title 17, CA Code of Regulations"
  },
  "BACT": {
    "text": ""
  },
  "offsets": {
    "narrative": "Offsets\nts \n \nOffset must be provided for any new or modified source at a facility that will have the \npotential to emit more than 10 tons per year of NOx or POC, as specified in Regulation 2-\n2-302; 100 tons per year or more of PM2.5, PM10 or sulfur dioxide, as specified in \nRegulation 2-2- 303. \n \nTable 3. Potential to Emit for FID 202437 \nPollutant Existing \nAnnual \nEmissions \n(TPY) Application \nAnnual",
    "table": {
      "columns": [
        "Pollutant",
        "Project Increase (tpy)",
        "Offset Ratio",
        "Required Offsets (tpy)"
      ],
      "rows": [
        [
          "POC",
          2.0,
          "N/A",
          null
        ],
        [
          "NOx",
          2.0,
          "N/A",
          null
        ],
        [
          "PM10",
          2.0,
          "N/A",
          null
        ],
        [
          "PM2.5",
          10.0,
          "N/A",
          null
        ]
      ]
    }
  },
  "PSD_applicability": {
    "narrative": "Prevention of Significant Deterioration (PSD)\nD) \nThis application is not part of a PSD project as defined in Regulation 2-2."
  },
  "CEQA": {
    "narrative": "California Environmental Quality Act (CEQA)\nA) \nThis project is ministerial under the District Regulation 2-1-311 (Permit Handbook \nChapter 2.3) and is therefore not subject to CEQA review. \n \n \nNew Source Performance Standards (NSPS) \n40 CFR 60, Subpart IIII ( Stationary Compression Ignition Internal Combustion Engines ) \n \nNational Emissions Standards for Hazardous Air Pollutants (NESHAP) \n40 CFR 63, Subpart ZZZZ ( Stationary Reciprocating Internal Combustion Engines \n(RICE))"
  },
  "Statement_of_Compliance": {
    "General": {
      "findings": [
        "District Rules\nes \nRegulation 6-1-303 ( Ringelmann No. 2 Limitation )  \nRegulation 9-1-301 ( Limitations on Ground Level Concentrations of SO 2)  \nRegulation 9-8 ( NOx and CO from Stationary Internal Combustion Engines ) \nSection 9-8-110.5 – Limited exemption for emergency standby engines \nSection 9-8-330 – Hours of operation for emergency standby engines  \nSection 9-8-502 – Recordkeeping"
      ]
    }
  },
  "public_notification": {
    "text": "School Notification (Regulation 2-1-412)\nThis project is not within an Overburdened Community defined in Regulation 2-1-243 but \nit is within 1,000 feet from the PUC Elementary School, 135 Neilsen Ct, Angwin, CA \n94508, therefore is subject to the public notification requirements.a K-12 school which triggers the public notification requirements of Regulation 2-1-412.\nAfter the comments are received from the public  and reviewed, the District will make a \nfinal determination on the permit. \nI recommend that the Air District initiate a public notice and consider any comments \nreceived prior to taking any final action on issuance of an Authority to Construct and/or a \nPermit to Operate for the following equipment: \n \nS-1 Emergency Standby Diesel Generator Set \n            Power output: ≤564 bhp,  \n            Make and Model: subject to availability \n            Permit Condition Nos. 100072, 100073 and 100114 \n \n \nPrepared by:  Isis Virrueta, AQE   \n \n 7Attachment 1 \n \n \n \n\n \n 8"
  },
  "conditions": {
    "text": "Permit Conditions\nns \n \nPermit Condition #100072 for S-1 \n \n1. The owner or operator shall operate each emergency standby engine only for the \nfollowing purposes: to mitigate emergency conditions, for emission testing to \ndemonstrate compliance with a District, state or Federal emission limit, or for \nreliability-related activities (maintenance and other testing, but excluding emission \ntesting). Operating while mitigating emergency conditions or while emission testing to \n \n 5show compliance with District, state or Federal emission limits is not limited. \n[Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary \nCI Engines] \n \n2. The owner/operator shall operate each emergency standby engine only when a non-\nresettable totalizing meter (with a minimum display capability of 9,999 hours) that \nmeasures the hours of operation for the engine is installed, operated and properly \nmaintained. \n[Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary \nCI Engines] \n \n3. Records: The owner/operator shall maintain the following monthly records in a \nDistrict-approved log for at least 36 months from the date of entry (60 months if the \nfacility has been issued a Title V Major Facility Review Permit or a Synthetic Minor \nOperating Permit). Log entries shall be retained on-site, either at a central location or \nat the engine’s location, and made immediately available to the District staff upon \nrequest.  \na. Hours of operation for reliability-related activities (maintenance and testing).  \nb. Hours of operation for emission testing to show compliance with emission \nlimits.  \nc. Hours of operation (emergency).  \nd. For each emergency, the nature of the emergency condition.  \ne. Fuel usage for each engine(s). \n[Basis: Title 17, California Code of Regulations, section 93115, ATCM for \nStationary CI Engines] \n \n4. At School and Near-School Operation: If the emergency standby engine is located on \nschool grounds or within 500 feet of any school grounds, the following requirements \nshall apply: The owner or operator shall not operate each stationary emergency standby \ndiesel-fueled engine for non-emergency use, including maintenance and testing, during \nthe following periods:  \na. Whenever there is a school sponsored activity (if the engine is located on \nschool grounds)  \nb. Between 7:30 a.m. and 3:30 p.m. on days when school is in session. \n'School' or 'School Grounds' means any public or private school used for the purposes \nof the education of more than 12 children in kindergarten or any of grades 1 to 12, \ninclusive, but does not include any private school in which education is primarily \nconducted in a private home(s). 'School' or 'School Grounds' includes any building or \nstructure, playground, athletic field, or other areas of school property but does not \ninclude unimproved school property. \n[Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary \nCI Engines] \n \n \n \n \n \n 6 Permit Condition #100073 for S-1 \n \nThe owner/operator shall not exceed the following limits per year per engine for \nreliability-related activities: \n 50 Hours of Diesel fuel (Diesel fuel) \n[Basis: Cumulative Increase; Regulation 2-5; Title 17, California Code of \nRegulations, section 93115, ATCM for Stationary CI Engines \n \nPermit Condition #100114 for S-1 \n \nThe owner/operator shall be allowed to use various make and model engines, subject to \navailability. The owner/operator shall comply with the following engine requirements: \n \na) Maximum rated power output shall be equal to or less than that listed in the \nequipment description. \nb) Emission standards for NOx, POC, CO and PM2.5/10 shall meet the applicable \nEPA/CARB non-road engine emissions standards for Tier 4i at the engines \nrated power output. [Basis: Cumulative Increase; Regulation 2-5] \n \n \n \nEnd of Conditions"
  },
  "permit_conditions": {
    "condition_number": null,
    "items": [
      {
        "num": 1,
        "text": "The owner or operator shall operate each emergency standby engine only for the \nfollowing purposes: to mitigate emergency conditions, for emission testing to \ndemonstrate compliance with a District, state or Federal emission limit, or for \nreliability-related activities (maintenance and other testing, but excluding emission \ntesting). Operating while mitigating emergency conditions or while emission testing to \n \n 5show compliance with District, state or Federal emission limits is not limited. \n[",
        "basis": [
          "Title 17",
          "California Code of Regulations",
          "section 93115",
          "ATCM for Stationary \nCI Engines]"
        ]
      },
      {
        "num": 2,
        "text": "The owner/operator shall operate each emergency standby engine only when a non-\nresettable totalizing meter (with a minimum display capability of 9,999 hours) that \nmeasures the hours of operation for the engine is installed, operated and properly \nmaintained. \n[",
        "basis": [
          "Title 17",
          "California Code of Regulations",
          "section 93115",
          "ATCM for Stationary \nCI Engines]"
        ]
      },
      {
        "num": 3,
        "text": "Records: The owner/operator shall maintain the following monthly records in a \nDistrict-approved log for at least 36 months from the date of entry (60 months if the \nfacility has been issued a Title V Major Facility Review Permit or a Synthetic Minor \nOperating Permit). Log entries shall be retained on-site, either at a central location or \nat the engine’s location, and made immediately available to the District staff upon \nrequest.  \na. Hours of operation for reliability-related activities (maintenance and testing).  \nb. Hours of operation for emission testing to show compliance with emission \nlimits.  \nc. Hours of operation (emergency).  \nd. For each emergency, the nature of the emergency condition.  \ne. Fuel usage for each engine(s). \n[",
        "basis": [
          "Title 17",
          "California Code of Regulations",
          "section 93115",
          "ATCM for \nStationary CI Engines]"
        ]
      },
      {
        "num": 4,
        "text": "At School and Near-School Operation: If the emergency standby engine is located on \nschool grounds or within 500 feet of any school grounds, the following requirements \nshall apply: The owner or operator shall not operate each stationary emergency standby \ndiesel-fueled engine for non-emergency use, including maintenance and testing, during \nthe following periods:  \na. Whenever there is a school sponsored activity (if the engine is located on \nschool grounds)  \nb. Between 7:30 a.m. and 3:30 p.m. on days when school is in session. \n'School' or 'School Grounds' means any public or private school used for the purposes \nof the education of more than 12 children in kindergarten or any of grades 1 to 12, \ninclusive, but does not include any private school in which education is primarily \nconducted in a private home(s). 'School' or 'School Grounds' includes any building or \nstructure, playground, athletic field, or other areas of school property but does not \ninclude unimproved school property. \n[",
        "basis": [
          "Title 17",
          "California Code of Regulations",
          "section 93115",
          "ATCM for Stationary \nCI Engines] \n \n \n \n \n \n 6 Permit Condition #100073 for S-1 \n \nThe owner/operator shall not exceed the following limits per year per engine for \nreliability-related activities: \n 50 Hours of Diesel fuel (Diesel fuel) \n[Basis: Cumulative Increase",
          "Regulation 2-5",
          "Title 17",
          "California Code of \nRegulations",
          "section 93115",
          "ATCM for Stationary CI Engines \n \nPermit Condition #100114 for S-1 \n \nThe owner/operator shall be allowed to use various make and model engines",
          "subject to \navailability. The owner/operator shall comply with the following engine requirements: \n \na) Maximum rated power output shall be equal to or less than that listed in the \nequipment description. \nb) Emission standards for NOx",
          "POC",
          "CO and PM2.5/10 shall meet the applicable \nEPA/CARB non-road engine emissions standards for Tier 4i at the engines \nrated power output. [Basis: Cumulative Increase",
          "Regulation 2-5] \n \n \n \nEnd of Conditions"
        ]
      }
    ]
  },
  "TitleV_permit": {
    "narrative": "",
    "revisions": [],
    "affected_sources": []
  },
  "recommendation": {
    "text": "Recommendation\ntion \n \nThe District has reviewed the material contained in the permit application for the proposed \nproject and has made a preliminary determination that the project is expected to comply \nwith all applicable requirements of District, state, and federal air quality-related \nregulations.  The preliminary recommendation is to issue an Authority to Construct for the \nequipment listed below. However, the proposed source will be located within 1,000 feet of"
  },
  "raw_sections": {
    "preamble": "1 ENGINEERING EVALUATION \n \nFacility ID No. 202437 \nPG&E – Angwin Microgrid \nHowell Mt. Road and Cold Springs Road, Angwin, CA 94508 \nApplication No. 646001",
    "blocks": [
      {
        "heading": "Background",
        "alias": "BACKGROUND",
        "text": "Background\nnd \n \nPG&E – Angwin Microgrid is applying for an Authority to Construct/Permit to Operate \nfor the following equipment: \n \nS-1 Emergency Standby Diesel Generator Set \n            Maximum Power output: 564 bhp,  \n            Make and Model: subject to availability \n            Permit Condition Nos. 100072, 100073 and 100114 \n \nPG&E will deploy a PERP certified engine to be operated for emergency purposes and will \nbe limited to a maximum of 50 hours per year for maintenance and testing.  The equipment \nwill be operated at the Howell Mt. Road and Cold Springs Road, Angwin, CA 94508. The \ndeployed equipment will be subject to availability; however, S-1 shall meet, at least, the \nEnvironmental Protection Agency and California Air Resources Board (EPA/CARB) Tier \n4i Off-road emissions standards.   \n \nThe engine’s power has been assumed to be 20% higher than the required electrical power \nfor this location (350 kW/564 bhp) due to the efficiency loss between the engine and the \ngenerator’s output. \n \nConversion: 350kW – 469.3 bhp \nEfficiency loss: 469.4 bhp *20% = 93.9 bhp \nTotal engine power: 469.4 + 93.9 = 564 bhp (rounded up to the nearest integer)  \n \nThe engine will burn commercially available California low sulfur diesel fuel.  The sulfur \ncontent of the diesel fuel will not exceed 0.0015% by weight.  \n \nThe criteria pollutants are nitrogen oxides (NOx), carbon monoxide (CO), precursor \norganic compounds (POC) from unburned diesel fuel, sulfur dioxide (SO 2) and particulate \nmatter (PM 10).  All of these pollutants are briefly discussed on the District’s web site at \nwww.baaqmd.gov. \n \nThis evaluation report will discuss compliance of the proposed project with all applicable \nrules and regulations. \n \n \n \n \n \n \n 2Emissions \n \nTable 1. Annual and Daily Emissions from EPA/CARB Certified Data from S-1 \nPollutant Emission \nFactor  \n(g/bhp-hr) Max Daily"
      },
      {
        "heading": "Emissions",
        "alias": "EMISSIONS",
        "text": "Emissions\n(lb/day) Annual \nEmissions \n(lb/yr) Annual \nEmissions \n(tons/yr) \nNOx 1.50 44.72 93.26 0.047 \nPOC 0.14 4.17 8.70 0.004 \nCO 2.60 77.52 161.64 0.081 \nPM10/PM2.51 0.015 0.45 0.93 0.000 \nSO2 N/A2 0.16 0.34 0.000 \nBasis:   \n Annual emissions: Reliability-related activity 50 hours for S-1 \n Max daily emissions: 24-hour operation \n Emissions from EPA/CARB Non-road Engine Emissions Standards for Tier 4i.  \n 1 Conservative Assumption: All PM emissions are PM2.5 \n 2 SO2 emission factor from AP-42 Table 3.4-1, SO 2 (15 ppm) = 0.00809*0.0015 lb \nSO2/bhp-hr"
      },
      {
        "heading": "Plant Cumulative Increase",
        "alias": "CUMULATIVE_INCREASE",
        "text": "Plant Cumulative Increase\nse \n \nTable 2 summarizes the cumulative increase in criteria pollutant emissions that will result \nfrom this application. \n \nTable 2. Plant Cumulative Emissions Increase, Post 4/5/91 \nPollutant Existing"
      },
      {
        "heading": "Emissions Post",
        "alias": "EMISSIONS",
        "text": "Emissions Post\n4/5/91 (tons/yr) Application \nEmissions \n(tons/yr) Cumulative \nEmissions \n(tons/yr) \nNOx 0.000 0.047 0.047 \nPOC 0.000 0.004 0.004 \nCO 0.000 0.081 0.081 \nPM10/PM2.5 0.000 0.000 0.000 \nSO2 0.000 0.000 0.000"
      },
      {
        "heading": "Health Risk Assessment (HRA)",
        "alias": "TOXICS",
        "text": "Health Risk Assessment (HRA)\nA) \n \nAt a maximum rate of 0.93 lbs/year, the diesel particulate emissions from the project are \ngreater than the toxic trigger level of 0.26 lb/year. All PM10 emissions are considered \ndiesel particulate emissions. There were no other related projects permitted in the last three \nyears. \n \nS-1 is subject to the District’s HRA streamlining policy for stationary diesel-fueled \ncombustion engines used for backup power or fire pumps. The included HRA streamlining \npolicy checklist shows that a refined HRA is not required for this permit application.  The \nproject is presumed to be in compliance with project risk requirements as recommended, \nlimiting reliability-related activity hours by permit condition. \n \n 3Best Available Control Technology (BACT) \n \nIn accordance with Regulation 2-2-301, BACT is triggered for any new or modified source \nwith the potential to emit 10 pounds or more per highest day of POC, NPOC, NOx, CO, \nSO2, or PM 10.  \n \nBACT for this source is presented in the current BAAQMD BACT/TBACT Workbook for \nIC Engine – Compression Ignition: Stationary Emergency, non-Agricultural, non-direct \ndrive fire pump, 50-1000 bhp, Document #96.1.3, Revision 8, dated 12/22/2020.  \nFor NOx, CO, POC and PM 10, BACT(2) is the CARB ATCM standard for the respective \npollutant at the applicable horsepower rating. For SO 2, BACT(2) is using fuel with sulfur \ncontent not to exceed 0.0015%, or 15 ppm. The more restrictive BACT(1) standards are \nnot applicable to this engine because it will be limited to operation as an emergency standby \nengine. S-1 satisfies the current BACT(2) standards for the following pollutants which \nexceed 10 lb/day in Table 1: \n \n  Pollutant  Emission Factor BACT(2) Standard \n  CO 2.6 g/bhp-hr  3.7 g/bhp-hr  \n                        NOx* 1.5 g/bhp-hr 2.85 g/bhp-hr \n* The standard is expressed as 3.0 g/bhp of NMHC+NOx.  NOx is estimated to be 95% \nof the combined standard (3.0*0.95 = 2.85 g/bhp-hr)"
      },
      {
        "heading": "Offsets",
        "alias": "OFFSETS",
        "text": "Offsets\nts \n \nOffset must be provided for any new or modified source at a facility that will have the \npotential to emit more than 10 tons per year of NOx or POC, as specified in Regulation 2-\n2-302; 100 tons per year or more of PM2.5, PM10 or sulfur dioxide, as specified in \nRegulation 2-2- 303. \n \nTable 3. Potential to Emit for FID 202437 \nPollutant Existing \nAnnual \nEmissions \n(TPY) Application \nAnnual"
      },
      {
        "heading": "Emissions*",
        "alias": "EMISSIONS",
        "text": "Emissions*\n(TPY) Facility \nAnnual \nEmissions \n(TPY) *  Offset \nRequireme\nnt \n(TPY) Offset \nRequired \nNOx 0.000 0.140 0.140 >10 N \nPOC 0.000 0.013 0.013 >10 N \nCO 0.000 0.242 0.242 - N \nPM10/PM2.51 0.000 0.001 0.001  ≥100 N \nSO2 0.000 0.001 0.001  ≥100 N \n*Annual emissions: Reliability-related activity of 50 hours and emergency operation of 100 hours \nfor S-1. \n \nSince the facility’s potential to emit is below the offsets trigger levels specified in \nRegulation 2-2, offsets are not required. \n \n \n \n 4Statement of Compliance \n \nThe owner/operator is expected to comply with all applicable requirements. Key \nrequirements are listed below:"
      },
      {
        "heading": "Airborne Toxic Control Measure for Stationary Compression Ignition Engines",
        "alias": "TOXICS",
        "text": "Airborne Toxic Control Measure for Stationary Compression Ignition Engines\nATCM, 5/19/2011, section 93115, title 17, CA Code of Regulations"
      },
      {
        "heading": "District Rules",
        "alias": "SOC",
        "text": "District Rules\nes \nRegulation 6-1-303 ( Ringelmann No. 2 Limitation )  \nRegulation 9-1-301 ( Limitations on Ground Level Concentrations of SO 2)  \nRegulation 9-8 ( NOx and CO from Stationary Internal Combustion Engines ) \nSection 9-8-110.5 – Limited exemption for emergency standby engines \nSection 9-8-330 – Hours of operation for emergency standby engines  \nSection 9-8-502 – Recordkeeping"
      },
      {
        "heading": "California Environmental Quality Act (CEQA)",
        "alias": "CEQA",
        "text": "California Environmental Quality Act (CEQA)\nA) \nThis project is ministerial under the District Regulation 2-1-311 (Permit Handbook \nChapter 2.3) and is therefore not subject to CEQA review. \n \n \nNew Source Performance Standards (NSPS) \n40 CFR 60, Subpart IIII ( Stationary Compression Ignition Internal Combustion Engines ) \n \nNational Emissions Standards for Hazardous Air Pollutants (NESHAP) \n40 CFR 63, Subpart ZZZZ ( Stationary Reciprocating Internal Combustion Engines \n(RICE))"
      },
      {
        "heading": "Prevention of Significant Deterioration (PSD)",
        "alias": "PSD",
        "text": "Prevention of Significant Deterioration (PSD)\nD) \nThis application is not part of a PSD project as defined in Regulation 2-2."
      },
      {
        "heading": "School Notification (Regulation 2-1-412)",
        "alias": "PUBLIC_NOTIFICATION",
        "text": "School Notification (Regulation 2-1-412)\nThis project is not within an Overburdened Community defined in Regulation 2-1-243 but \nit is within 1,000 feet from the PUC Elementary School, 135 Neilsen Ct, Angwin, CA \n94508, therefore is subject to the public notification requirements."
      },
      {
        "heading": "Permit Conditions",
        "alias": "PERMIT_CONDITIONS",
        "text": "Permit Conditions\nns \n \nPermit Condition #100072 for S-1 \n \n1. The owner or operator shall operate each emergency standby engine only for the \nfollowing purposes: to mitigate emergency conditions, for emission testing to \ndemonstrate compliance with a District, state or Federal emission limit, or for \nreliability-related activities (maintenance and other testing, but excluding emission \ntesting). Operating while mitigating emergency conditions or while emission testing to \n \n 5show compliance with District, state or Federal emission limits is not limited. \n[Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary \nCI Engines] \n \n2. The owner/operator shall operate each emergency standby engine only when a non-\nresettable totalizing meter (with a minimum display capability of 9,999 hours) that \nmeasures the hours of operation for the engine is installed, operated and properly \nmaintained. \n[Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary \nCI Engines] \n \n3. Records: The owner/operator shall maintain the following monthly records in a \nDistrict-approved log for at least 36 months from the date of entry (60 months if the \nfacility has been issued a Title V Major Facility Review Permit or a Synthetic Minor \nOperating Permit). Log entries shall be retained on-site, either at a central location or \nat the engine’s location, and made immediately available to the District staff upon \nrequest.  \na. Hours of operation for reliability-related activities (maintenance and testing).  \nb. Hours of operation for emission testing to show compliance with emission \nlimits.  \nc. Hours of operation (emergency).  \nd. For each emergency, the nature of the emergency condition.  \ne. Fuel usage for each engine(s). \n[Basis: Title 17, California Code of Regulations, section 93115, ATCM for \nStationary CI Engines] \n \n4. At School and Near-School Operation: If the emergency standby engine is located on \nschool grounds or within 500 feet of any school grounds, the following requirements \nshall apply: The owner or operator shall not operate each stationary emergency standby \ndiesel-fueled engine for non-emergency use, including maintenance and testing, during \nthe following periods:  \na. Whenever there is a school sponsored activity (if the engine is located on \nschool grounds)  \nb. Between 7:30 a.m. and 3:30 p.m. on days when school is in session. \n'School' or 'School Grounds' means any public or private school used for the purposes \nof the education of more than 12 children in kindergarten or any of grades 1 to 12, \ninclusive, but does not include any private school in which education is primarily \nconducted in a private home(s). 'School' or 'School Grounds' includes any building or \nstructure, playground, athletic field, or other areas of school property but does not \ninclude unimproved school property. \n[Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary \nCI Engines] \n \n \n \n \n \n 6 Permit Condition #100073 for S-1 \n \nThe owner/operator shall not exceed the following limits per year per engine for \nreliability-related activities: \n 50 Hours of Diesel fuel (Diesel fuel) \n[Basis: Cumulative Increase; Regulation 2-5; Title 17, California Code of \nRegulations, section 93115, ATCM for Stationary CI Engines \n \nPermit Condition #100114 for S-1 \n \nThe owner/operator shall be allowed to use various make and model engines, subject to \navailability. The owner/operator shall comply with the following engine requirements: \n \na) Maximum rated power output shall be equal to or less than that listed in the \nequipment description. \nb) Emission standards for NOx, POC, CO and PM2.5/10 shall meet the applicable \nEPA/CARB non-road engine emissions standards for Tier 4i at the engines \nrated power output. [Basis: Cumulative Increase; Regulation 2-5] \n \n \n \nEnd of Conditions"
      },
      {
        "heading": "Recommendation",
        "alias": "RECOMMENDATION",
        "text": "Recommendation\ntion \n \nThe District has reviewed the material contained in the permit application for the proposed \nproject and has made a preliminary determination that the project is expected to comply \nwith all applicable requirements of District, state, and federal air quality-related \nregulations.  The preliminary recommendation is to issue an Authority to Construct for the \nequipment listed below. However, the proposed source will be located within 1,000 feet of"
      },
      {
        "heading": "a K-12 school which triggers the public notification requirements of Regulation 2-1-412.",
        "alias": "PUBLIC_NOTIFICATION",
        "text": "a K-12 school which triggers the public notification requirements of Regulation 2-1-412.\nAfter the comments are received from the public  and reviewed, the District will make a \nfinal determination on the permit. \nI recommend that the Air District initiate a public notice and consider any comments \nreceived prior to taking any final action on issuance of an Authority to Construct and/or a \nPermit to Operate for the following equipment: \n \nS-1 Emergency Standby Diesel Generator Set \n            Power output: ≤564 bhp,  \n            Make and Model: subject to availability \n            Permit Condition Nos. 100072, 100073 and 100114 \n \n \nPrepared by:  Isis Virrueta, AQE   \n \n 7Attachment 1 \n \n \n \n\n \n 8"
      }
    ],
    "unmapped_blocks": []
  }
}
