{
  "schema_version": "v1.2-barr-custom",
  "source": {
    "pdf": null,
    "evaluation_page_range": {
      "start_page": 0,
      "end_page": 13
    },
    "text_extraction": {
      "engine": "PyPDF2",
      "table_like_blocks": [
        "(lb/yr)  Annual\nEmissions\n(tons/yr)\nNOx  3.878  0.50 61.53  128.31  0.064\nPOC  0.268  0.14 17.23  35.93  0.018\nCO 1.342  1.34 165.25  344.58  0.172\nPM 10/PM 2.51 0.089  0.020  2.46 5.13 0.003",
        "(lb/yr)  Annual\nEmissions\n(tons/yr)\nNOx  2.409  17.08  35.61  0.018\nPOC  0.052  0.37 0.77 0.000\nCO 1.044  7.40 15.43  0.008",
        "(lb/yr)  Annual\nEmissions\n(tons/yr)\nNOx  2.409  17.08  35.61  0.018\nPOC  0.052  0.37 0.77 0.000\nCO 1.044  7.40 15.43  0.008",
        "Post 4/5/91 ( tons/yr ) Application\nEmissions ( tons/yr ) Cumulative\nEmissions ( tons/yr )\nNOx  0.000  0.100  0.100\nPOC  0.000  0.019  0.019\nCO 0.000  0.188  0.188\nPM 10/PM 2.5 0.000  0.004  0.004\nSO 2 0.000  0.000  0.000",
        "Receptor  Maximum Cancer Risk  Maximum\nChronic Hazard\nIndex\nResident  2.0 chances in a million  0.00054\nWorker  0.18 chances in a million  0.00014\nStudent  0.068  chances in a million  0.000037",
        "Pollutant   Emission Factor  BACT(2) Standard\n  NOx    0.50 g/bhp -hr  0.50 g/bhp -hr\n  CO   1.34 g/bhp -hr  2.60 g/bhp -hr\n  POC    0.14 g/bhp -hr  0.14 g/bhp -hr",
        "Requirement\n(TPY)  Offset\nRequired\nNOx  0.000 0.228  0.228  >10 N\nPOC  0.000  0.055  0.055  >10 N\nCO 0.000  0.532  0.532  - N\nPM 10/PM 2.51 0.000  0.009  0.009   ≥100 N\nSO 2 0.000  0.001  0.001   ≥100 N"
      ]
    },
    "application_number_detected": "678886",
    "application_number_from_filename": null,
    "source_url": "https://www.baaqmd.gov/~/media/files/engineering/public-notices/2023/678886/fid203121_nsr_678886_eval_121523-pdf.pdf?rev=8a9981fef201419686248cf207daac4d&sc_lang=en",
    "detail_page_url": "https://www.baaqmd.gov/en/permits/public-notices/page-resources/table-data/2023/121523-678886/city-of-antioch-water-treatment-plant"
  },
  "application_number": "678886",
  "plant": {
    "name": "City of Antioch Water Treatment Plant",
    "plant_id": null,
    "address": "Antioch, CA 94509"
  },
  "evaluation_date": "July 1, 2022",
  "permit_date": null,
  "project_title": null,
  "equipment": [
    {
      "id": "S-1",
      "description": "Emergency Standby Diesel Generator Set"
    },
    {
      "id": "A-1",
      "description": "Selective Catalytic Reduction"
    },
    {
      "id": "A-2",
      "description": "Diesel Particulate Filter"
    },
    {
      "id": "S-2",
      "description": "Emergency Standby Diesel Generator Set"
    },
    {
      "id": "S-3",
      "description": "Emergency Standby Diesel Generator Set"
    }
  ],
  "background": {
    "text": "Background\nnd  \nCity of Antioch Water Treatment Plant is applyin g for an Authority to Construct /Permit \nto Operate  for the following  equipment : \n \nS-1 Emergency Standby Diesel Generator Set  \nMake:  MTU , Model:  12V4000G74S , Model Year: 2023  \n2,328  bhp, 15.28  MMBtu/hr  \nPermit Condition Nos. 100072 , 100073 , and 27785  \nAbated by  \nA-1 Selective Catalytic Reduction  \n Safety Power ecoCUBE Series 3  \n \nA-2 Diesel Particulate Filter  \n Safety Power  ecoCUBE Series 3  \n \n \nS-2 Emergency Standby Diesel Generator Set  \nMake: Mercedes -Benz , Model: OM924LA , Model Year: 2021  \n134.1  bhp, 0.87 MMBtu/hr  \nPermit Condition No s. 100072 and 100073  \n \n \nS-3 Emergency Standby Diesel Generator Set  \nMake: Mercedes -Benz, Model: OM924LA, Model Year: 2022  \n134.1 bhp, 0.87 MMBtu/hr  \nPermit Condition No s. 100072 and 100073  \n \nThe criteria pollutants are nitrogen oxides (NOx), carbon monoxide (CO), precursor \norganic compounds (POC) from unburned diesel fuel, sulfur dioxide (SO 2) and particulate \nmatter (PM 10). All of these pollutants are briefly discussed on the District’s web site at \nwww.baaqmd.gov . \n \nS-1 meets the Environmental Protection Agency and California Air Resources Board \n(EPA/CARB) Tier 2 Off-road standard . S-2 and S -3 meet the EPA/CARB Tier 3 Off -road \nstandard . The engine s will burn commercially available California low sulfur diesel fuel.  \nThe sulfur content of the diesel fuel will not exceed 0.0015% by weight.   \n \nThis evaluation report will discuss compliance of the proposed project with all applicable \nrules and regulations."
  },
  "emission_calculations": {
    "text": "2 Emissions\nsions  \nTable 1. Annual and Daily Emissions from EPA/CARB  Certified Data from S -1 \nPollutant  Unabated \nEmission \nFactor  \n(g/bhp -hr) Abated \nEmission \nFactor  \n(g/bhp -hr) Max Daily \nEmissions  \n(lb/day)  Annual \nEmissions \n(lb/yr)  Annual \nEmissions \n(tons/yr)  \nNOx  3.878  0.50 61.53  128.31  0.064  \nPOC  0.268  0.14 17.23  35.93  0.018  \nCO 1.342  1.34 165.25  344.58  0.172  \nPM 10/PM 2.51 0.089  0.020  2.46 5.13 0.003  \nSO 2 N/A2 N/A2 0.68 1.41 0.001  \nBasis:   \n➢ Annual emissions: Reliability -related activity 50 hours  for S -1 \n➢ Max daily emissions: 24 -hour operation  \n➢ Emissions from EPA Engine Family  PMDDL95.4GTZ for S -1 \n➢ 1 Conservative Assumption: All PM emissions are PM2.5  \n➢ 2 SO 2 emission factor from AP -42 Table 3.4 -1, SO 2 (15 ppm) = \n0.00809 *0.0015 lb SO 2/bhp-hr \n \nTable 2. Annual and Daily Emissions from EPA/CARB Certified Data from S -2 \nPollutant  Emission \nFactor  \n(g/bhp -hr) Max DailyEmissions\n(lb/day)  Annual \nEmissions \n(lb/yr)  Annual \nEmissions \n(tons/yr)  \nNOx  2.409  17.08  35.61  0.018  \nPOC  0.052  0.37 0.77 0.000  \nCO 1.044  7.40 15.43  0.008  \nPM 10/PM 2.51 0.097  0.69 1.43 0.001  \nSO 2 N/A2 0.04 0.08 0.000  \nBasis:  \n➢ Annual emissions: Reliability -related activity 50 hours for S -2 \n➢ Max daily emissions: 24 -hour operation  \n➢ Emissions from EPA Engine Family MMBXL07.2RJC for S -2 \n➢ 1 Conservative Assumption: All PM emissions are PM2.5  \n➢ 2 SO 2 emission factor from AP -42 Table 3.4 -1, SO 2 (15 ppm) = \n0.00809 *0.0015 lb SO 2/bhp-hr \n \nTable 3. Annual and Daily Emissions from EPA/CARB Certified Data from S -3 \nPollutant  Emission \nFactor  \n(g/bhp -hr) Max Daily \nEmissions  \n(lb/day)  Annual \nEmissions \n(lb/yr)  Annual \nEmissions \n(tons/yr)  \nNOx  2.409  17.08  35.61  0.018  \nPOC  0.052  0.37 0.77 0.000  \nCO 1.044  7.40 15.43  0.008  \nPM 10/PM 2.51 0.097  0.69 1.43 0.001  \nSO 2 N/A2 0.04 0.08 0.000  \n \n 3 Basis:  \n➢ Annual emissions: Reliability -related activity 50 hours for S -3 \n➢ Max daily emissions: 24 -hour operation  \n➢ Emissions from EPA Engine Family NDTAL07.2RJC for S -3 \n➢ 1 Conservative Assumption: All PM emissions are PM2.5  \n➢ 2 SO 2 emission factor from AP -42 Table 3.4 -1, SO 2 (15 ppm) = \n0.00809 *0.0015 lb SO 2/bhp-hr \n \nAmmonia Slip  \nThe proposed  S-1 engine will have an SCR installed (A -1), which will control emissions \nwith ammonia via catalytic reactions. However, there will be a small amount of ammonia \nthat will not react and will slip through the SCR. Below are estimated Ammonia \nemissions for this project.  \n \nTable 4. Emissions from Ammonia Slip  \nSource#  Ammonia  \nSlip \nppm @  \n15% O2  Ammonia  \nSlip \nppm @ \n0% \nO2 Actual  \nTemp.  \n(°F) Actual  \nExhaust  \nFlowrate  \n(acfm)  Dry \nStandard  \nExhaust  \nFlowrate  \n(dscfm)  Hourly  \nEmission  \nRate  \n(lb/hr)  Annual  \nEmission  \nRate  \n(lb/year)  \nS-1 10 35.42  815 12078  2290.29  2.2E-01 1.1E+01  \n \nBasis:   \n➢ Annual emissions: Reliability -related activity 50 hours.  \n➢ It is assumed that the exhaust water content is 12.5% by weight.  \n➢ It is assumed that the exhaust is at standard pressure.  \n➢ Volumetric concentrations were corrected to 0% O2 from 15% O2.  \n➢ The exhaust flowrates were corrected to 0% O2 from 10% O2.Emissions ( tons/yr ) Cumulative\nEmissions ( tons/yr ) \nNOx  0.000  0.100  0.100  \nPOC  0.000  0.019  0.019  \nCO 0.000  0.188  0.188  \nPM 10/PM 2.5 0.000  0.004  0.004  \nSO 2 0.000  0.000  0.000Emissions*\n(TPY)  Facility  \nAnnual  \nEmissions  \n(TPY) *  Offset  \nRequirement  \n(TPY)  Offset  \nRequired  \nNOx  0.000 0.228  0.228  >10 N \nPOC  0.000  0.055  0.055  >10 N \nCO 0.000  0.532  0.532  - N \nPM 10/PM 2.51 0.000  0.009  0.009   ≥100 N \nSO 2 0.000  0.001  0.001   ≥100 N \n*Annual emissions: Reliability -related activity of 50 hours and emergency operation of 100 hours \nfor S -1, S-2, and S -3. \n \nSince the facility’s potential to emit is below the offsets trigger levels specified in \nRegulation 2 -2, offsets are not required."
  },
  "cumulative_increase": {
    "text": "Plant Cumulative Increase\nease  \nTable 5 summarizes the cumulative increase in criteria pollutant emissions that will result \nfrom this application.  \n \nTable  5. Plant Cumulative Emissions Increase, Post 4/5/91  \nPollutant  Existing Emissions \nPost 4/5/91 ( tons/yr ) Application"
  },
  "emissions": {
    "common_fugitives": {
      "narrative": "2 Emissions\nsions  \nTable 1. Annual and Daily Emissions from EPA/CARB  Certified Data from S -1 \nPollutant  Unabated \nEmission \nFactor  \n(g/bhp -hr) Abated \nEmission \nFactor  \n(g/bhp -hr) Max Daily \nEmissions  \n(lb/day)  Annual \nEmissions \n(lb/yr)  Annual \nEmissions \n(tons/yr)  \nNOx  3.878  0.50 61.53  128.31  0.064  \nPOC  0.268  0.14 17.23  35.93  0.018  \nCO 1.342  1.34 165.25  344.58  0.172  \nPM 10/PM 2.51 0.089  0.020  2.46 5.13 0.003  \nSO 2 N/A2 N/A2 0.68 1.41 0.001  \nBasis:   \n➢ Annual emissions: Reliability -related activity 50 hours  for S -1 \n➢ Max daily emissions: 24 -hour operation  \n➢ Emissions from EPA Engine Family  PMDDL95.4GTZ for S -1 \n➢ 1 Conservative Assumption: All PM emissions are PM2.5  \n➢ 2 SO 2 emission factor from AP -42 Table 3.4 -1, SO 2 (15 ppm) = \n0.00809 *0.0015 lb SO 2/bhp-hr \n \nTable 2. Annual and Daily Emissions from EPA/CARB Certified Data from S -2 \nPollutant  Emission \nFactor  \n(g/bhp -hr) Max DailyEmissions\n(lb/day)  Annual \nEmissions \n(lb/yr)  Annual \nEmissions \n(tons/yr)  \nNOx  2.409  17.08  35.61  0.018  \nPOC  0.052  0.37 0.77 0.000  \nCO 1.044  7.40 15.43  0.008  \nPM 10/PM 2.51 0.097  0.69 1.43 0.001  \nSO 2 N/A2 0.04 0.08 0.000  \nBasis:  \n➢ Annual emissions: Reliability -related activity 50 hours for S -2 \n➢ Max daily emissions: 24 -hour operation  \n➢ Emissions from EPA Engine Family MMBXL07.2RJC for S -2 \n➢ 1 Conservative Assumption: All PM emissions are PM2.5  \n➢ 2 SO 2 emission factor from AP -42 Table 3.4 -1, SO 2 (15 ppm) = \n0.00809 *0.0015 lb SO 2/bhp-hr \n \nTable 3. Annual and Daily Emissions from EPA/CARB Certified Data from S -3 \nPollutant  Emission \nFactor  \n(g/bhp -hr) Max Daily \nEmissions  \n(lb/day)  Annual \nEmissions \n(lb/yr)  Annual \nEmissions \n(tons/yr)  \nNOx  2.409  17.08  35.61  0.018  \nPOC  0.052  0.37 0.77 0.000  \nCO 1.044  7.40 15.43  0.008  \nPM 10/PM 2.51 0.097  0.69 1.43 0.001  \nSO 2 N/A2 0.04 0.08 0.000  \n \n 3 Basis:  \n➢ Annual emissions: Reliability -related activity 50 hours for S -3 \n➢ Max daily emissions: 24 -hour operation  \n➢ Emissions from EPA Engine Family NDTAL07.2RJC for S -3 \n➢ 1 Conservative Assumption: All PM emissions are PM2.5  \n➢ 2 SO 2 emission factor from AP -42 Table 3.4 -1, SO 2 (15 ppm) = \n0.00809 *0.0015 lb SO 2/bhp-hr \n \nAmmonia Slip  \nThe proposed  S-1 engine will have an SCR installed (A -1), which will control emissions \nwith ammonia via catalytic reactions. However, there will be a small amount of ammonia \nthat will not react and will slip through the SCR. Below are estimated Ammonia \nemissions for this project.  \n \nTable 4. Emissions from Ammonia Slip  \nSource#  Ammonia  \nSlip \nppm @  \n15% O2  Ammonia  \nSlip \nppm @ \n0% \nO2 Actual  \nTemp.  \n(°F) Actual  \nExhaust  \nFlowrate  \n(acfm)  Dry \nStandard  \nExhaust  \nFlowrate  \n(dscfm)  Hourly  \nEmission  \nRate  \n(lb/hr)  Annual  \nEmission  \nRate  \n(lb/year)  \nS-1 10 35.42  815 12078  2290.29  2.2E-01 1.1E+01  \n \nBasis:   \n➢ Annual emissions: Reliability -related activity 50 hours.  \n➢ It is assumed that the exhaust water content is 12.5% by weight.  \n➢ It is assumed that the exhaust is at standard pressure.  \n➢ Volumetric concentrations were corrected to 0% O2 from 15% O2.  \n➢ The exhaust flowrates were corrected to 0% O2 from 10% O2.Emissions ( tons/yr ) Cumulative\nEmissions ( tons/yr ) \nNOx  0.000  0.100  0.100  \nPOC  0.000  0.019  0.019  \nCO 0.000  0.188  0.188  \nPM 10/PM 2.5 0.000  0.004  0.004  \nSO 2 0.000  0.000  0.000Emissions*\n(TPY)  Facility  \nAnnual  \nEmissions  \n(TPY) *  Offset  \nRequirement  \n(TPY)  Offset  \nRequired  \nNOx  0.000 0.228  0.228  >10 N \nPOC  0.000  0.055  0.055  >10 N \nCO 0.000  0.532  0.532  - N \nPM 10/PM 2.51 0.000  0.009  0.009   ≥100 N \nSO 2 0.000  0.001  0.001   ≥100 N \n*Annual emissions: Reliability -related activity of 50 hours and emergency operation of 100 hours \nfor S -1, S-2, and S -3. \n \nSince the facility’s potential to emit is below the offsets trigger levels specified in \nRegulation 2 -2, offsets are not required.",
      "predicted_component_counts_table": {
        "columns": [
          "Component Type",
          "Service",
          "Predicted Count"
        ],
        "rows": []
      },
      "permitted_fugitive_totals": {
        "units": {
          "lb_per_day": "lb/day",
          "tpy": "tons/year"
        },
        "POC": {
          "lb_per_day": null,
          "tpy": null
        }
      }
    },
    "by_equipment": {
      "S-1": {
        "narrative": "S-1 10 35.42  815 12078  2290.29  2.2E-01 1.1E+01\nThe proposed  S-1 engine will have an SCR installed (A -1), which will control emissions",
        "tables": [],
        "cumulative_increase_table": {
          "note": "Parsed heuristically; edit as needed.",
          "columns": [
            "Pollutant",
            "lb/hr",
            "lb/day",
            "lb/yr",
            "tpy"
          ],
          "rows": [
            [
              "POC",
              null,
              null,
              null,
              null
            ]
          ]
        }
      },
      "A-1": {
        "narrative": "No equipment-specific narrative found in EMISSIONS section.",
        "tables": [],
        "cumulative_increase_table": {
          "note": "Parsed heuristically; edit as needed.",
          "columns": [
            "Pollutant",
            "lb/hr",
            "lb/day",
            "lb/yr",
            "tpy"
          ],
          "rows": [
            [
              "POC",
              null,
              null,
              null,
              null
            ]
          ]
        }
      },
      "A-2": {
        "narrative": "No equipment-specific narrative found in EMISSIONS section.",
        "tables": [],
        "cumulative_increase_table": {
          "note": "Parsed heuristically; edit as needed.",
          "columns": [
            "Pollutant",
            "lb/hr",
            "lb/day",
            "lb/yr",
            "tpy"
          ],
          "rows": [
            [
              "POC",
              null,
              null,
              null,
              null
            ]
          ]
        }
      },
      "S-2": {
        "narrative": "for S -1, S-2, and S -3.",
        "tables": [],
        "cumulative_increase_table": {
          "note": "Parsed heuristically; edit as needed.",
          "columns": [
            "Pollutant",
            "lb/hr",
            "lb/day",
            "lb/yr",
            "tpy"
          ],
          "rows": [
            [
              "POC",
              null,
              null,
              null,
              null
            ]
          ]
        }
      },
      "S-3": {
        "narrative": "No equipment-specific narrative found in EMISSIONS section.",
        "tables": [],
        "cumulative_increase_table": {
          "note": "Parsed heuristically; edit as needed.",
          "columns": [
            "Pollutant",
            "lb/hr",
            "lb/day",
            "lb/yr",
            "tpy"
          ],
          "rows": [
            [
              "POC",
              null,
              null,
              null,
              null
            ]
          ]
        }
      }
    }
  },
  "toxic_risk_screening_analysis": {
    "status": "above_trigger",
    "narrative": "4 Health Risk Assessment (HR A)\n(HR A) \nHRA was required. The diesel particulate emissions from the project are greater than the \ntoxic trigger level of 0.26 lb/year. All PM10 emissions are considered diesel particulate \nemissions. The PM10 emissions from this application are summarized in Table s 1, 2, and \n3. There were no other related projects permitted in the last five years. Since the diesel \nparticulate emissions from the project are greater than the toxic trigger level of 0.26 \nlb/year, an HRA is required. This application did not qualify for H RA streamlin ing \nbecause the project emissions are greater than the streamlining thresholds.Ammonia emissions are not expected to exceed Regulation 2 -5 acute and chronic toxic\ntrigger level of 7.1 lb/hr and 7,700 lb/year. However, Ammonia emissions were included \nin the HRA.  \n \nThe project is in compliance with project risk requirements as recommended, limiting \nreliability -related activity hours by permit condition. See HRA report.  \n \nHRA Results  \nThis analysis estimates the incremental health risk resulting from toxic air contaminant \n(TAC) emissions from non -emergency operation of a standby generator diesel engine at \nthis facility.  Results from this HRA indicate that the maximum project cancer risk is \nestimated at 2.0 in a million, and the maximum project chronic hazard index is estimated \nat 0.00054 . The maximum acute hazard index is 0.00 18. See HRA Report for more details.  \n \nTable 6. Risk screening results  \nMaximally \nExposed \nReceptor  Maximum Cancer Risk  Maximum \nChronic Hazard \nIndex  \nResident  2.0 chances in a million  0.00054  \nWorker  0.18 chances in a million  0.00014  \nStudent  0.068  chances in a million  0.000037  \n \nTable 7. Source Risk  \nSource  S-1 S-2 S-3 \nSource Cancer Risk  \n(chances in a million)  0.075  1.8 0.11Airborne Toxic Control Measure for Stationary Compression Ignition Engines\nATCM, 5/19/2011, section 93115, title 17, CA Code of Regulations"
  },
  "BACT": {
    "text": "Best Available Control Technology (BACT)\nT)  \nIn accordance with Regulation 2 -2-301, BACT is triggered for any new or modified \nsource with the potential to emit 10 pounds or more per highest day of POC, NPOC, \nNOx, CO, SO 2, or PM 10.  \n \nBACT for this source is presented in the current BAAQMD BACT/TBACT Workbook for \nIC Engine – Compression Ignition: Stationary Emergency, non -Agricultural, non -direct \ndrive fire pump, Document #96.1.3, Revision 8. dated 12/22/20 20. For NOx , CO, POC and \nPM 10, BACT(2) is the CARB ATCM standard for the respective pollutant at the applicable \nhorsepower rating. For SO 2, BACT(2) is using fuel with sulfur content not to exceed \n0.0015%, or 15 ppm. The more restrictive BACT(1) standards are not applicable to this \nengine because it will be limited to operation as an emergency standby engine.  \n \nThe NOx , CO, and POC  emission factor s are uncertified value s after installation of the \nSCR. Therefore, S-1 will need to verify compliance with the NOx , CO, and POC  BACT \n(2) standard through the performance of a source test.  Additionally, PM  emissions must \nbe abated to avoid triggering BACT (2). Since PM emissions are unverified after the \ninstallation of the SCR, S -1 will need to verify compliance through a source test. S-1 \nsatisfies the current BACT(2) standards for the following pollutants which exceed 10 \nlb/day in Table 1:  \n \n  Pollutant   Emission Factor  BACT(2) Standard  \n  NOx    0.50 g/bhp -hr  0.50 g/bhp -hr    \n  CO   1.34 g/bhp -hr  2.60 g/bhp -hr   \n  POC    0.14 g/bhp -hr  0.14 g/bhp -hr \n \nS-1 and S -2 satisfy the current BACT(2) standards for the following pollutants which \nexceed 10 lb/day in Table 2 and Table 3:  \n \n  Pollutant   Emission Factor  BACT(2) Standard  \n  NOx    2.409 g/bhp -hr  2.85 g/bhp -hr   \n \n* The standard is expressed as 3. 0 g/bhp of NMHC+NOx.  NOx is estimated to be 95% of \nthe combined standard (3. 0*0.95 = 2.85 g/bhp -hr)"
  },
  "offsets": {
    "narrative": "6 Offsets\nfsets  \nOffset must be provided for any new or modified source at a facility that will have the \npotential to emit more than 10 tons per year of NOx or POC, as specified in Regulation 2 -\n2-302; 100 tons per year or more of PM2.5, PM10 or sulfur dioxide, as specified in \nRegulation 2 -2- 303. \n \nTable 8. Potential to Emit for FI D 203121  \nPollutant  Existing  \nAnnual  \nEmissions  \n(TPY)  Application  \nAnnual",
    "table": {
      "columns": [
        "Pollutant",
        "Project Increase (tpy)",
        "Offset Ratio",
        "Required Offsets (tpy)"
      ],
      "rows": [
        [
          "POC",
          2.0,
          "N/A",
          null
        ],
        [
          "NOx",
          2.0,
          "N/A",
          null
        ],
        [
          "PM10",
          2.0,
          "N/A",
          null
        ],
        [
          "PM2.5",
          10.0,
          "N/A",
          null
        ]
      ]
    }
  },
  "PSD_applicability": {
    "narrative": "Prevention of Significant Deterioration (PSD)\nD)  \nThis application is not part of a PSD project as defined in Regulation 2 -2."
  },
  "CEQA": {
    "narrative": "California Environmental Quality Act (CEQA)\nA)  \nThe City of Antioch prepared a Final Environmental Impact Report for the proposed \nproject on October 2018. The State Clearing House Number is  2017082044 . \n \nThe Lead Agency has determined that air quality impacts will be less than significant \nwith mitigation incorporated.  In addition, the project is not expected to exceed the \nDistrict’s Air Quality CEQA Thresholds of Significance.   \n \n \n \n 7 Table 9. Summary of Air Quality Impacts  \n \n \n \nTable 10. CEQA Thresholds of Significance  \n \n\n \n 8 New Source Performance Standards (NSPS)  \n40 CFR 60, Subpart IIII ( Stationary Compression Ignition Internal Combustion Engines ) \n \nNational Emissions Standards for Hazardous Air Pollutants (NESHAP)  \n40 CFR 63, Subpart ZZZZ ( Stationary Reciprocating Internal Combustion Engines \n(RICE) )"
  },
  "Statement_of_Compliance": {
    "General": {
      "findings": [
        "Statement of C ompliance\nThe owner/operator is expected to comply with all applicable requirements. Key \nrequirements are listed below:District Rules\nes  \nRegulation 6 -1-303 ( Ringelmann No. 2 Limitation )  \nRegulation 9 -1-301 ( Limitations on Ground Level Concentrations of SO 2)  \nRegulation 9 -8 (NOx and CO from Stationary Internal Combustion Engines ) \nSection 9 -8-110.5 – Limited exemption for emergency standby engines  \nSection 9 -8-330 – Hours of operation for emergency standby engines  \nSection 9 -8-502 – Recordkeeping"
      ]
    }
  },
  "public_notification": {
    "text": "Public Notice  Notification (Regulation 2 -1-412)\nBecause this equipment will be located within Overburdened Community, as defined in \nRegulation 2 -1-243, and requires an HRA, and is located within 1000 ft of Park Middle \nSchool , the project is subject to the public notification requirements of Regulation 2 -1-\n412 due to the increase in emissions from the project.  \n \nA public notice will be sent to all parents of students of the above mentioned school(s) \nand all residents within 1,000 feet of the facility. There will be a 30 -day public comment \nperiod.Regulation 2 -1-412.  After the comments are received and reviewed, the District will\nmake a final determination on the permit.  \n \nI recommend that the District initiate a public notice and consider any comments received \nprior to taking any final action on issuance of an Authority to Construct/Permit to \nOperate for the following source:  \n \nS-1 Emergency Standby Diesel Generator Set  \nMake: MTU, Model: 12V4000G74S, Model Year: 2023  \n2,328 bhp, 15.28 MMBtu/hr  \nPermit Condition Nos. 100072, 100073 , and 27785  \nAbated by  \nA-1 Selective Catalytic Reduction  \n Safety Power ecoCUBE Series 3  \n \n \n 12 A-2 Diesel Particulate Filter  \n Safety Power  ecoCUBE Series 3  \n \n \nS-2 Emergency Standby Diesel Generator Set  \nMake: Mercedes -Benz, Model: OM924LA, Model Year: 2021  \n134.1 bhp, 0.87 MMBtu/hr  \nPermit Condition No s. 100072 and 100073  \n \n \nS-3 Emergency Standby Diesel Generator Set  \nMake: Mercedes -Benz, Model: OM924LA, Model Year: 2022  \n134.1 bhp, 0.87 MMBtu/hr  \nPermit Condition No s. 100072 and 100073  \n \n \n \n \nPrepared By: Liana Solis , Air Quality Specialist  I  \n \n 13  \n \nAttachment 1  \n \n \n \n\n \n 14"
  },
  "conditions": {
    "text": "Permit Conditions\nns  \n \nPermit Condition #100072 for S -1, S-2, and S -3 \n \n1. The owner or operator shall operate each emergency standby engine only for the \nfollowing purposes: to mitigate emergency conditions, for emission testing to \ndemonstrate compliance with a District, state or Federal emission limit, or for \nreliability -related  activities (maintenance and other testing, but excluding emission \ntesting). Operating while mitigating emergency conditions or while emission testing \nto show compliance with District, state or Federal emission limits is not limited.  \n[Basis: Title 17, Cali fornia Code of Regulations, section 93115, ATCM for \nStationary CI Engines]  \n \n2. The owner/operator shall operate each emergency standby engine only when a non -\nresettable totalizing meter (with a minimum display capability of 9,999 hours) that \nmeasures the hours of operation for the engine is installed, operated and properly \nmaintained . \n[Basis: Title 17, California Code of Regulations, section 93115, ATCM for \nStationary CI Engines]  \n \n3. Records: The owner/operator shall maintain the following monthly records in a \nDistrict -approved log for at least 36 months from the date of entry (60 months if the \nfacility has been issued a Title V Major Facility Review Permit or a Synthetic Minor \nOperati ng Permit). Log entries shall be retained on -site, either at a central location or \nat the engine’s location, and made immediately available to the District staff upon \nrequest.  \n \n 9 a. Hours of operation for reliability -related activities (maintenance and \ntesting).  \nb. Hours of operation for emission testing to show compliance with \nemission limits.  \nc. Hours of operation (emergency).  \nd. I For each emergency, the nature of the emergency condition. Fuel usage \nfor each engine(s).  \n[Basis: Title 17, California Code of Regulations, section 93115, ATCM \nfor Stationary CI Engines]  \n \n4. At School and Near -School Operation: If the emergency standby engine is located \non school grounds or within 500 feet of any school grounds, the following \nrequirements shall apply: The owner or operator shall not operate each stationary \nemergency standby di esel-fueled engine for non -emergency use, including \nmaintenance and testing, during the following periods:  \na. Whenever there is a school sponsored activity (if the engine is located \non school grounds)  \nb. Between 7:30 a.m. and 3:30 p.m. on days when school is in session.  \n'School' or 'School Grounds' means any public or private school used for the \npurposes of the education of more than 12 children in kindergarten or any of grades \n1 to 12, inclusive, but does not include any private school in which education is \nprimarily con ducted in a private home(s). 'School' or 'School Grounds' includes any \nbuilding or structure, playground, athletic field, or other areas of school property but \ndoes not include unimproved school property.  \n[Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary \nCI Engines]  \n \nPermit Condition #100073 for S-1, S-2, and S -3 \n \nThe owner/operator shall not exceed the following limits per year per engine for \nreliability -related activities:  \n• 50 Hours of Diesel fuel (Diesel fuel)  \n[Basis: Cumulative Increase; Regulation 2 -5; Title 17, California Code \nof Regulations, section 93115, ATCM for Stationary CI Engines]  \n \nPermit Condition # 27785 for S-1 \n \n1. The owner/operator shall ensure the engine is  abated at all times of operation by \nan approved  Selective Catalytic Reduction (SCR) System and  Diesel Particulate \nFilter (DPF) equipped with a  backpressure monitor or other approved Diesel  \nExhaust Particulate Matter Abatement System.  The engine, SCR System, and \nDPF with  backpressure monitor or other approved system  shall be installed, \nmaintained, and operated in  accordance with the manufacturer specifications  \nand/or best modern practices.   \n[Basis: Cumulative Inc rease, Title 17 CCR  Section 93115.6(a)(3), 40 CFR \n \n 10 1039.101, BACT,  TBACT]   \n \n2. The owner/operator shall take all corrective  actions recommended by the \nmanufacturer in  response to backpressure monitor notifications.   \n[Basis: Cumulative Increase, Title 17 CCR  Section 93115.6(a)(3), 40 CFR \n1039.101, BACT,  TBACT]   \n \n3. The owner/operator shall ensure urea injection  commences as soon as the SCR \ncatalyst bed  reaches minimum operating temperature as  specified by the \nmanufacturer.   \n[Basis: Cumulative Increase, Title 17 CCR  Section 93115.6(a)(3), 40 CFR \n1039.101, BACT,  TBACT]   \n \n4. The owner/operator shall ensure engine  emissions do not exceed an ammonia \n(NH3) slip  of 10 ppmv, dry @ 15% O2 from the SCR system.  If deemed \nnecessary to demonstrate compliance  with Regulation 2, Rule 5, the Air District \nmay require a source test to determine compliance  with this emission limit.   \n[Basis: Regulation 2, Rule 5]   \n5. The owner/operator shall ensure engine  emissions do not exceed the following \nlimits:   \nNOx: 0.50 g/bhp -hour  \nPOC: 0.14 g/bhp -hour  \nCO: 2.60 g/bhp -hour  \nPM: 0.02 g/bhp -hour  \n[Basis: BACT and Cumulative Increase]   \n \n6. To demonstrate compliance with Part 5, the  owner/operator shall conduct an \ninitial Air  District -approved source test within 60 days of  startup and once every \nthree years thereafter  at the normal or expected load during emergency  operation \nusing Air District approved source  test methods. The owner/operator shall \ndocument  urea usage (gallons per minute) and average kW  during all tests, \npreferable as digital  records. The owner/operator shall submit the  source test \nresults to the Air District's  Source Test Sect ion no later than 60 days after  source \ntest completion.   \n[Basis: BACT and Cumulative Increase]   \n \n7. The owner/operator shall comply with all  applicable testing, sampling port \nlocation and  safe access requirements as specified in Volume  IV of the Air \nDistrict's Manual of Procedures.  The owner/operator shall notify the Air  District's \nSource Test Section, in writing, of  the source test protocols, sampling port  \nlocations, layout, access and projected test  dates at least 30 days prior to testing. \nThe following test methods shall be used for each  pollutant:   \nPM(filterable)   EPA Method 5 or Air District - approv ed equivalent   \nNOx    EPA Method 7E or Air District - approved equivalent   \nPOC  EPA Method 25A and EPA Method  18 or Air District -\napproved equivalent   \n \n 11 CO    EPA Method 10 or Air District - approved equivalent.   \n[Basis: Regulation 2 -1-403]  \n \n8. To determine compliance with the above  conditions, the owner/operator shall \nmaintain  the following records in a Air District - approved log and shall make \nthese records  available to Air District staff upon request.  All records shall be \nretained for at least 36  months from the date of entry (60 months if the  facility has \nbeen issued a Title V Major  Facility Review Permit or Synthetic Minor  Operating \nPermit). These recordkeeping  requirements shall not replace the  recordkeeping \nrequirements contained in any  applicable Air District or state regulations.   \na. Source Test Notifications   \nb. All source test reports   \nc. Engine serial number and source number for  each source test   \nd. Engine load percentage  e. Engine, SCR, and DPF maintenance records   \ne. SCR system owner's manual or manufacturer's  specifications   \nf. DPF owner's manual or manufacturer's  specifications  h. All backpressure \nand corrective actions   \ni. SCR urea injection rate (gpm)  [Basis: BACT, Cumulative Increase,  \nRecordkeeping]   \n \nEnd of Conditions"
  },
  "permit_conditions": {
    "condition_number": null,
    "items": [
      {
        "num": 1,
        "text": "The owner or operator shall operate each emergency standby engine only for the \nfollowing purposes: to mitigate emergency conditions, for emission testing to \ndemonstrate compliance with a District, state or Federal emission limit, or for \nreliability -related  activities (maintenance and other testing, but excluding emission \ntesting). Operating while mitigating emergency conditions or while emission testing \nto show compliance with District, state or Federal emission limits is not limited.  \n[",
        "basis": [
          "Title 17",
          "Cali fornia Code of Regulations",
          "section 93115",
          "ATCM for \nStationary CI Engines]"
        ]
      },
      {
        "num": 2,
        "text": "The owner/operator shall operate each emergency standby engine only when a non -\nresettable totalizing meter (with a minimum display capability of 9,999 hours) that \nmeasures the hours of operation for the engine is installed, operated and properly \nmaintained . \n[",
        "basis": [
          "Title 17",
          "California Code of Regulations",
          "section 93115",
          "ATCM for \nStationary CI Engines]"
        ]
      },
      {
        "num": 3,
        "text": "Records: The owner/operator shall maintain the following monthly records in a \nDistrict -approved log for at least 36 months from the date of entry (60 months if the \nfacility has been issued a Title V Major Facility Review Permit or a Synthetic Minor \nOperati ng Permit). Log entries shall be retained on -site, either at a central location or \nat the engine’s location, and made immediately available to the District staff upon \nrequest.  \n \n 9 a. Hours of operation for reliability -related activities (maintenance and \ntesting).  \nb. Hours of operation for emission testing to show compliance with \nemission limits.  \nc. Hours of operation (emergency).  \nd. I For each emergency, the nature of the emergency condition. Fuel usage \nfor each engine(s).  \n[",
        "basis": [
          "Title 17",
          "California Code of Regulations",
          "section 93115",
          "ATCM \nfor Stationary CI Engines]"
        ]
      },
      {
        "num": 4,
        "text": "At School and Near -School Operation: If the emergency standby engine is located \non school grounds or within 500 feet of any school grounds, the following \nrequirements shall apply: The owner or operator shall not operate each stationary \nemergency standby di esel-fueled engine for non -emergency use, including \nmaintenance and testing, during the following periods:  \na. Whenever there is a school sponsored activity (if the engine is located \non school grounds)  \nb. Between 7:30 a.m. and 3:30 p.m. on days when school is in session.  \n'School' or 'School Grounds' means any public or private school used for the \npurposes of the education of more than 12 children in kindergarten or any of grades \n1 to 12, inclusive, but does not include any private school in which education is \nprimarily con ducted in a private home(s). 'School' or 'School Grounds' includes any \nbuilding or structure, playground, athletic field, or other areas of school property but \ndoes not include unimproved school property.  \n[",
        "basis": [
          "Title 17",
          "California Code of Regulations",
          "section 93115",
          "ATCM for Stationary \nCI Engines]  \n \nPermit Condition #100073 for S-1",
          "S-2",
          "and S -3 \n \nThe owner/operator shall not exceed the following limits per year per engine for \nreliability -related activities:  \n• 50 Hours of Diesel fuel (Diesel fuel)  \n[Basis: Cumulative Increase",
          "Regulation 2 -5",
          "Title 17",
          "California Code \nof Regulations",
          "section 93115",
          "ATCM for Stationary CI Engines]  \n \nPermit Condition # 27785 for S-1"
        ]
      },
      {
        "num": 1,
        "text": "The owner/operator shall ensure the engine is  abated at all times of operation by \nan approved  Selective Catalytic Reduction (SCR) System and  Diesel Particulate \nFilter (DPF) equipped with a  backpressure monitor or other approved Diesel  \nExhaust Particulate Matter Abatement System.  The engine, SCR System, and \nDPF with  backpressure monitor or other approved system  shall be installed, \nmaintained, and operated in  accordance with the manufacturer specifications  \nand/or best modern practices.   \n[",
        "basis": [
          "Cumulative Inc rease",
          "Title 17 CCR  Section 93115.6(a)(3)",
          "40 CFR \n \n 10 1039.101",
          "BACT",
          "TBACT]"
        ]
      },
      {
        "num": 2,
        "text": "The owner/operator shall take all corrective  actions recommended by the \nmanufacturer in  response to backpressure monitor notifications.   \n[",
        "basis": [
          "Cumulative Increase",
          "Title 17 CCR  Section 93115.6(a)(3)",
          "40 CFR"
        ]
      },
      {
        "num": 1039,
        "text": "101, BACT,  TBACT]",
        "basis": []
      },
      {
        "num": 3,
        "text": "The owner/operator shall ensure urea injection  commences as soon as the SCR \ncatalyst bed  reaches minimum operating temperature as  specified by the \nmanufacturer.   \n[",
        "basis": [
          "Cumulative Increase",
          "Title 17 CCR  Section 93115.6(a)(3)",
          "40 CFR"
        ]
      },
      {
        "num": 1039,
        "text": "101, BACT,  TBACT]",
        "basis": []
      },
      {
        "num": 4,
        "text": "The owner/operator shall ensure engine  emissions do not exceed an ammonia \n(NH3) slip  of 10 ppmv, dry @ 15% O2 from the SCR system.  If deemed \nnecessary to demonstrate compliance  with Regulation 2, Rule 5, the Air District \nmay require a source test to determine compliance  with this emission limit.   \n[",
        "basis": [
          "Regulation 2",
          "Rule 5]"
        ]
      },
      {
        "num": 5,
        "text": "The owner/operator shall ensure engine  emissions do not exceed the following \nlimits:   \nNOx: 0.50 g/bhp -hour  \nPOC: 0.14 g/bhp -hour  \nCO: 2.60 g/bhp -hour  \nPM: 0.02 g/bhp -hour  \n[",
        "basis": [
          "BACT and Cumulative Increase]"
        ]
      },
      {
        "num": 6,
        "text": "To demonstrate compliance with Part 5, the  owner/operator shall conduct an \ninitial Air  District -approved source test within 60 days of  startup and once every \nthree years thereafter  at the normal or expected load during emergency  operation \nusing Air District approved source  test methods. The owner/operator shall \ndocument  urea usage (gallons per minute) and average kW  during all tests, \npreferable as digital  records. The owner/operator shall submit the  source test \nresults to the Air District's  Source Test Sect ion no later than 60 days after  source \ntest completion.   \n[",
        "basis": [
          "BACT and Cumulative Increase]"
        ]
      },
      {
        "num": 7,
        "text": "The owner/operator shall comply with all  applicable testing, sampling port \nlocation and  safe access requirements as specified in Volume  IV of the Air \nDistrict's Manual of Procedures.  The owner/operator shall notify the Air  District's \nSource Test Section, in writing, of  the source test protocols, sampling port  \nlocations, layout, access and projected test  dates at least 30 days prior to testing. \nThe following test methods shall be used for each  pollutant:   \nPM(filterable)   EPA Method 5 or Air District - approv ed equivalent   \nNOx    EPA Method 7E or Air District - approved equivalent   \nPOC  EPA Method 25A and EPA Method  18 or Air District -\napproved equivalent   \n \n 11 CO    EPA Method 10 or Air District - approved equivalent.   \n[",
        "basis": [
          "Regulation 2 -1-403]"
        ]
      },
      {
        "num": 8,
        "text": "To determine compliance with the above  conditions, the owner/operator shall \nmaintain  the following records in a Air District - approved log and shall make \nthese records  available to Air District staff upon request.  All records shall be \nretained for at least 36  months from the date of entry (60 months if the  facility has \nbeen issued a Title V Major  Facility Review Permit or Synthetic Minor  Operating \nPermit). These recordkeeping  requirements shall not replace the  recordkeeping \nrequirements contained in any  applicable Air District or state regulations.   \na. Source Test Notifications   \nb. All source test reports   \nc. Engine serial number and source number for  each source test   \nd. Engine load percentage  e. Engine, SCR, and DPF maintenance records   \ne. SCR system owner's manual or manufacturer's  specifications   \nf. DPF owner's manual or manufacturer's  specifications  h. All backpressure \nand corrective actions   \ni. SCR urea injection rate (gpm)  [",
        "basis": [
          "BACT",
          "Cumulative Increase",
          "Recordkeeping]   \n \nEnd of Conditions"
        ]
      }
    ]
  },
  "TitleV_permit": {
    "narrative": "",
    "revisions": [],
    "affected_sources": []
  },
  "recommendation": {
    "text": "Recommendation\ntion  \nThe District has reviewed the material contained in the permit application for the \nproposed project and has made a preliminary determination that the project is expected to \ncomply with all applicable requirements of District, state, and federal air quality -related \nregulations.  The preliminary recommendation is to issue an Authority to \nConstruct/Permit to Operate for the equipment listed below.  However, the proposed \nsource will be located within an Overburdened Community and is wtihin 1,000 feet of at \nleast one school, which triggers the public notification requirements of District"
  },
  "raw_sections": {
    "preamble": "1 DRAFT ENGINEERING EVALUATION  \n \nFacility ID No. 203121  \nCity of Antioch Water Treatment Plant  \n401 Putnam Street, Antioch, CA 94509  \nApplication No. 678886",
    "blocks": [
      {
        "heading": "Background",
        "alias": "BACKGROUND",
        "text": "Background\nnd  \nCity of Antioch Water Treatment Plant is applyin g for an Authority to Construct /Permit \nto Operate  for the following  equipment : \n \nS-1 Emergency Standby Diesel Generator Set  \nMake:  MTU , Model:  12V4000G74S , Model Year: 2023  \n2,328  bhp, 15.28  MMBtu/hr  \nPermit Condition Nos. 100072 , 100073 , and 27785  \nAbated by  \nA-1 Selective Catalytic Reduction  \n Safety Power ecoCUBE Series 3  \n \nA-2 Diesel Particulate Filter  \n Safety Power  ecoCUBE Series 3  \n \n \nS-2 Emergency Standby Diesel Generator Set  \nMake: Mercedes -Benz , Model: OM924LA , Model Year: 2021  \n134.1  bhp, 0.87 MMBtu/hr  \nPermit Condition No s. 100072 and 100073  \n \n \nS-3 Emergency Standby Diesel Generator Set  \nMake: Mercedes -Benz, Model: OM924LA, Model Year: 2022  \n134.1 bhp, 0.87 MMBtu/hr  \nPermit Condition No s. 100072 and 100073  \n \nThe criteria pollutants are nitrogen oxides (NOx), carbon monoxide (CO), precursor \norganic compounds (POC) from unburned diesel fuel, sulfur dioxide (SO 2) and particulate \nmatter (PM 10). All of these pollutants are briefly discussed on the District’s web site at \nwww.baaqmd.gov . \n \nS-1 meets the Environmental Protection Agency and California Air Resources Board \n(EPA/CARB) Tier 2 Off-road standard . S-2 and S -3 meet the EPA/CARB Tier 3 Off -road \nstandard . The engine s will burn commercially available California low sulfur diesel fuel.  \nThe sulfur content of the diesel fuel will not exceed 0.0015% by weight.   \n \nThis evaluation report will discuss compliance of the proposed project with all applicable \nrules and regulations."
      },
      {
        "heading": "2 Emissions",
        "alias": "EMISSIONS",
        "text": "2 Emissions\nsions  \nTable 1. Annual and Daily Emissions from EPA/CARB  Certified Data from S -1 \nPollutant  Unabated \nEmission \nFactor  \n(g/bhp -hr) Abated \nEmission \nFactor  \n(g/bhp -hr) Max Daily \nEmissions  \n(lb/day)  Annual \nEmissions \n(lb/yr)  Annual \nEmissions \n(tons/yr)  \nNOx  3.878  0.50 61.53  128.31  0.064  \nPOC  0.268  0.14 17.23  35.93  0.018  \nCO 1.342  1.34 165.25  344.58  0.172  \nPM 10/PM 2.51 0.089  0.020  2.46 5.13 0.003  \nSO 2 N/A2 N/A2 0.68 1.41 0.001  \nBasis:   \n➢ Annual emissions: Reliability -related activity 50 hours  for S -1 \n➢ Max daily emissions: 24 -hour operation  \n➢ Emissions from EPA Engine Family  PMDDL95.4GTZ for S -1 \n➢ 1 Conservative Assumption: All PM emissions are PM2.5  \n➢ 2 SO 2 emission factor from AP -42 Table 3.4 -1, SO 2 (15 ppm) = \n0.00809 *0.0015 lb SO 2/bhp-hr \n \nTable 2. Annual and Daily Emissions from EPA/CARB Certified Data from S -2 \nPollutant  Emission \nFactor  \n(g/bhp -hr) Max Daily"
      },
      {
        "heading": "Emissions",
        "alias": "EMISSIONS",
        "text": "Emissions\n(lb/day)  Annual \nEmissions \n(lb/yr)  Annual \nEmissions \n(tons/yr)  \nNOx  2.409  17.08  35.61  0.018  \nPOC  0.052  0.37 0.77 0.000  \nCO 1.044  7.40 15.43  0.008  \nPM 10/PM 2.51 0.097  0.69 1.43 0.001  \nSO 2 N/A2 0.04 0.08 0.000  \nBasis:  \n➢ Annual emissions: Reliability -related activity 50 hours for S -2 \n➢ Max daily emissions: 24 -hour operation  \n➢ Emissions from EPA Engine Family MMBXL07.2RJC for S -2 \n➢ 1 Conservative Assumption: All PM emissions are PM2.5  \n➢ 2 SO 2 emission factor from AP -42 Table 3.4 -1, SO 2 (15 ppm) = \n0.00809 *0.0015 lb SO 2/bhp-hr \n \nTable 3. Annual and Daily Emissions from EPA/CARB Certified Data from S -3 \nPollutant  Emission \nFactor  \n(g/bhp -hr) Max Daily \nEmissions  \n(lb/day)  Annual \nEmissions \n(lb/yr)  Annual \nEmissions \n(tons/yr)  \nNOx  2.409  17.08  35.61  0.018  \nPOC  0.052  0.37 0.77 0.000  \nCO 1.044  7.40 15.43  0.008  \nPM 10/PM 2.51 0.097  0.69 1.43 0.001  \nSO 2 N/A2 0.04 0.08 0.000  \n \n 3 Basis:  \n➢ Annual emissions: Reliability -related activity 50 hours for S -3 \n➢ Max daily emissions: 24 -hour operation  \n➢ Emissions from EPA Engine Family NDTAL07.2RJC for S -3 \n➢ 1 Conservative Assumption: All PM emissions are PM2.5  \n➢ 2 SO 2 emission factor from AP -42 Table 3.4 -1, SO 2 (15 ppm) = \n0.00809 *0.0015 lb SO 2/bhp-hr \n \nAmmonia Slip  \nThe proposed  S-1 engine will have an SCR installed (A -1), which will control emissions \nwith ammonia via catalytic reactions. However, there will be a small amount of ammonia \nthat will not react and will slip through the SCR. Below are estimated Ammonia \nemissions for this project.  \n \nTable 4. Emissions from Ammonia Slip  \nSource#  Ammonia  \nSlip \nppm @  \n15% O2  Ammonia  \nSlip \nppm @ \n0% \nO2 Actual  \nTemp.  \n(°F) Actual  \nExhaust  \nFlowrate  \n(acfm)  Dry \nStandard  \nExhaust  \nFlowrate  \n(dscfm)  Hourly  \nEmission  \nRate  \n(lb/hr)  Annual  \nEmission  \nRate  \n(lb/year)  \nS-1 10 35.42  815 12078  2290.29  2.2E-01 1.1E+01  \n \nBasis:   \n➢ Annual emissions: Reliability -related activity 50 hours.  \n➢ It is assumed that the exhaust water content is 12.5% by weight.  \n➢ It is assumed that the exhaust is at standard pressure.  \n➢ Volumetric concentrations were corrected to 0% O2 from 15% O2.  \n➢ The exhaust flowrates were corrected to 0% O2 from 10% O2."
      },
      {
        "heading": "Plant Cumulative Increase",
        "alias": "CUMULATIVE_INCREASE",
        "text": "Plant Cumulative Increase\nease  \nTable 5 summarizes the cumulative increase in criteria pollutant emissions that will result \nfrom this application.  \n \nTable  5. Plant Cumulative Emissions Increase, Post 4/5/91  \nPollutant  Existing Emissions \nPost 4/5/91 ( tons/yr ) Application"
      },
      {
        "heading": "Emissions ( tons/yr ) Cumulative",
        "alias": "EMISSIONS",
        "text": "Emissions ( tons/yr ) Cumulative\nEmissions ( tons/yr ) \nNOx  0.000  0.100  0.100  \nPOC  0.000  0.019  0.019  \nCO 0.000  0.188  0.188  \nPM 10/PM 2.5 0.000  0.004  0.004  \nSO 2 0.000  0.000  0.000"
      },
      {
        "heading": "4 Health Risk Assessment (HR A)",
        "alias": "TOXICS",
        "text": "4 Health Risk Assessment (HR A)\n(HR A) \nHRA was required. The diesel particulate emissions from the project are greater than the \ntoxic trigger level of 0.26 lb/year. All PM10 emissions are considered diesel particulate \nemissions. The PM10 emissions from this application are summarized in Table s 1, 2, and \n3. There were no other related projects permitted in the last five years. Since the diesel \nparticulate emissions from the project are greater than the toxic trigger level of 0.26 \nlb/year, an HRA is required. This application did not qualify for H RA streamlin ing \nbecause the project emissions are greater than the streamlining thresholds."
      },
      {
        "heading": "Ammonia emissions are not expected to exceed Regulation 2 -5 acute and chronic toxic",
        "alias": "TOXICS",
        "text": "Ammonia emissions are not expected to exceed Regulation 2 -5 acute and chronic toxic\ntrigger level of 7.1 lb/hr and 7,700 lb/year. However, Ammonia emissions were included \nin the HRA.  \n \nThe project is in compliance with project risk requirements as recommended, limiting \nreliability -related activity hours by permit condition. See HRA report.  \n \nHRA Results  \nThis analysis estimates the incremental health risk resulting from toxic air contaminant \n(TAC) emissions from non -emergency operation of a standby generator diesel engine at \nthis facility.  Results from this HRA indicate that the maximum project cancer risk is \nestimated at 2.0 in a million, and the maximum project chronic hazard index is estimated \nat 0.00054 . The maximum acute hazard index is 0.00 18. See HRA Report for more details.  \n \nTable 6. Risk screening results  \nMaximally \nExposed \nReceptor  Maximum Cancer Risk  Maximum \nChronic Hazard \nIndex  \nResident  2.0 chances in a million  0.00054  \nWorker  0.18 chances in a million  0.00014  \nStudent  0.068  chances in a million  0.000037  \n \nTable 7. Source Risk  \nSource  S-1 S-2 S-3 \nSource Cancer Risk  \n(chances in a million)  0.075  1.8 0.11"
      },
      {
        "heading": "TBACT",
        "alias": null,
        "text": "TBACT\nBACT  \nIn accordance with the District’s Regulation 2 -5-301, S-2 requires TBACT because the \nestimated source cancer risk is greater than 1.0 in a million.  S-1 and S -3 do not require \nTBACT because the estimated source cancer risk is less than 1.0 in a million. BACT and \nTBACT determinations for compression ignition engines with a rated capacity ≥ 1000 bhp \nare described in BAAQMD BACT/TBACT Workbook for IC Engines – Compression \nIgnition: Stationary Emergency, non -Agricultural, non -direct drive fire pump, Document \n#96.1.5, Revision 0. dated 12/22/2020 (see Attachment 1) . The proposed engine S-2 \n \n 5 complies with TBACT by having a certified PM emission rate that is less than or equal to \n0.15 g/bhp -hour.  The certified PM emission rate for  S-2 is 0.097  g/bhp -hour.  \n \nProject Risk Limits  \nSince the proposed engine s, operating at 50 hours /year for reliability related testing, \ncompl y with TBACT, and the estimated project cancer risk does not e xceed 6.0 in a \nmillion and the chronic hazard index does not exceed 1.0, this project complies with the \nDistrict’s Regulation 2 -5-302 project risk requirements for permit applications deemed \ncomplete after to July 1, 2022, and for projects located within an Overburdened \nCommunity, as defined in Regulation 2 -1-243. No additional operating hour restrictions \nwere necessary for this project."
      },
      {
        "heading": "Best Available Control Technology (BACT)",
        "alias": "BACT",
        "text": "Best Available Control Technology (BACT)\nT)  \nIn accordance with Regulation 2 -2-301, BACT is triggered for any new or modified \nsource with the potential to emit 10 pounds or more per highest day of POC, NPOC, \nNOx, CO, SO 2, or PM 10.  \n \nBACT for this source is presented in the current BAAQMD BACT/TBACT Workbook for \nIC Engine – Compression Ignition: Stationary Emergency, non -Agricultural, non -direct \ndrive fire pump, Document #96.1.3, Revision 8. dated 12/22/20 20. For NOx , CO, POC and \nPM 10, BACT(2) is the CARB ATCM standard for the respective pollutant at the applicable \nhorsepower rating. For SO 2, BACT(2) is using fuel with sulfur content not to exceed \n0.0015%, or 15 ppm. The more restrictive BACT(1) standards are not applicable to this \nengine because it will be limited to operation as an emergency standby engine.  \n \nThe NOx , CO, and POC  emission factor s are uncertified value s after installation of the \nSCR. Therefore, S-1 will need to verify compliance with the NOx , CO, and POC  BACT \n(2) standard through the performance of a source test.  Additionally, PM  emissions must \nbe abated to avoid triggering BACT (2). Since PM emissions are unverified after the \ninstallation of the SCR, S -1 will need to verify compliance through a source test. S-1 \nsatisfies the current BACT(2) standards for the following pollutants which exceed 10 \nlb/day in Table 1:  \n \n  Pollutant   Emission Factor  BACT(2) Standard  \n  NOx    0.50 g/bhp -hr  0.50 g/bhp -hr    \n  CO   1.34 g/bhp -hr  2.60 g/bhp -hr   \n  POC    0.14 g/bhp -hr  0.14 g/bhp -hr \n \nS-1 and S -2 satisfy the current BACT(2) standards for the following pollutants which \nexceed 10 lb/day in Table 2 and Table 3:  \n \n  Pollutant   Emission Factor  BACT(2) Standard  \n  NOx    2.409 g/bhp -hr  2.85 g/bhp -hr   \n \n* The standard is expressed as 3. 0 g/bhp of NMHC+NOx.  NOx is estimated to be 95% of \nthe combined standard (3. 0*0.95 = 2.85 g/bhp -hr)"
      },
      {
        "heading": "6 Offsets",
        "alias": "OFFSETS",
        "text": "6 Offsets\nfsets  \nOffset must be provided for any new or modified source at a facility that will have the \npotential to emit more than 10 tons per year of NOx or POC, as specified in Regulation 2 -\n2-302; 100 tons per year or more of PM2.5, PM10 or sulfur dioxide, as specified in \nRegulation 2 -2- 303. \n \nTable 8. Potential to Emit for FI D 203121  \nPollutant  Existing  \nAnnual  \nEmissions  \n(TPY)  Application  \nAnnual"
      },
      {
        "heading": "Emissions*",
        "alias": "EMISSIONS",
        "text": "Emissions*\n(TPY)  Facility  \nAnnual  \nEmissions  \n(TPY) *  Offset  \nRequirement  \n(TPY)  Offset  \nRequired  \nNOx  0.000 0.228  0.228  >10 N \nPOC  0.000  0.055  0.055  >10 N \nCO 0.000  0.532  0.532  - N \nPM 10/PM 2.51 0.000  0.009  0.009   ≥100 N \nSO 2 0.000  0.001  0.001   ≥100 N \n*Annual emissions: Reliability -related activity of 50 hours and emergency operation of 100 hours \nfor S -1, S-2, and S -3. \n \nSince the facility’s potential to emit is below the offsets trigger levels specified in \nRegulation 2 -2, offsets are not required."
      },
      {
        "heading": "Statement of C ompliance",
        "alias": "SOC",
        "text": "Statement of C ompliance\nThe owner/operator is expected to comply with all applicable requirements. Key \nrequirements are listed below:"
      },
      {
        "heading": "Airborne Toxic Control Measure for Stationary Compression Ignition Engines",
        "alias": "TOXICS",
        "text": "Airborne Toxic Control Measure for Stationary Compression Ignition Engines\nATCM, 5/19/2011, section 93115, title 17, CA Code of Regulations"
      },
      {
        "heading": "District Rules",
        "alias": "SOC",
        "text": "District Rules\nes  \nRegulation 6 -1-303 ( Ringelmann No. 2 Limitation )  \nRegulation 9 -1-301 ( Limitations on Ground Level Concentrations of SO 2)  \nRegulation 9 -8 (NOx and CO from Stationary Internal Combustion Engines ) \nSection 9 -8-110.5 – Limited exemption for emergency standby engines  \nSection 9 -8-330 – Hours of operation for emergency standby engines  \nSection 9 -8-502 – Recordkeeping"
      },
      {
        "heading": "California Environmental Quality Act (CEQA)",
        "alias": "CEQA",
        "text": "California Environmental Quality Act (CEQA)\nA)  \nThe City of Antioch prepared a Final Environmental Impact Report for the proposed \nproject on October 2018. The State Clearing House Number is  2017082044 . \n \nThe Lead Agency has determined that air quality impacts will be less than significant \nwith mitigation incorporated.  In addition, the project is not expected to exceed the \nDistrict’s Air Quality CEQA Thresholds of Significance.   \n \n \n \n 7 Table 9. Summary of Air Quality Impacts  \n \n \n \nTable 10. CEQA Thresholds of Significance  \n \n\n \n 8 New Source Performance Standards (NSPS)  \n40 CFR 60, Subpart IIII ( Stationary Compression Ignition Internal Combustion Engines ) \n \nNational Emissions Standards for Hazardous Air Pollutants (NESHAP)  \n40 CFR 63, Subpart ZZZZ ( Stationary Reciprocating Internal Combustion Engines \n(RICE) )"
      },
      {
        "heading": "Prevention of Significant Deterioration (PSD)",
        "alias": "PSD",
        "text": "Prevention of Significant Deterioration (PSD)\nD)  \nThis application is not part of a PSD project as defined in Regulation 2 -2."
      },
      {
        "heading": "Public Notice  Notification (Regulation 2 -1-412)",
        "alias": "PUBLIC_NOTIFICATION",
        "text": "Public Notice  Notification (Regulation 2 -1-412)\nBecause this equipment will be located within Overburdened Community, as defined in \nRegulation 2 -1-243, and requires an HRA, and is located within 1000 ft of Park Middle \nSchool , the project is subject to the public notification requirements of Regulation 2 -1-\n412 due to the increase in emissions from the project.  \n \nA public notice will be sent to all parents of students of the above mentioned school(s) \nand all residents within 1,000 feet of the facility. There will be a 30 -day public comment \nperiod."
      },
      {
        "heading": "Permit Conditions",
        "alias": "PERMIT_CONDITIONS",
        "text": "Permit Conditions\nns  \n \nPermit Condition #100072 for S -1, S-2, and S -3 \n \n1. The owner or operator shall operate each emergency standby engine only for the \nfollowing purposes: to mitigate emergency conditions, for emission testing to \ndemonstrate compliance with a District, state or Federal emission limit, or for \nreliability -related  activities (maintenance and other testing, but excluding emission \ntesting). Operating while mitigating emergency conditions or while emission testing \nto show compliance with District, state or Federal emission limits is not limited.  \n[Basis: Title 17, Cali fornia Code of Regulations, section 93115, ATCM for \nStationary CI Engines]  \n \n2. The owner/operator shall operate each emergency standby engine only when a non -\nresettable totalizing meter (with a minimum display capability of 9,999 hours) that \nmeasures the hours of operation for the engine is installed, operated and properly \nmaintained . \n[Basis: Title 17, California Code of Regulations, section 93115, ATCM for \nStationary CI Engines]  \n \n3. Records: The owner/operator shall maintain the following monthly records in a \nDistrict -approved log for at least 36 months from the date of entry (60 months if the \nfacility has been issued a Title V Major Facility Review Permit or a Synthetic Minor \nOperati ng Permit). Log entries shall be retained on -site, either at a central location or \nat the engine’s location, and made immediately available to the District staff upon \nrequest.  \n \n 9 a. Hours of operation for reliability -related activities (maintenance and \ntesting).  \nb. Hours of operation for emission testing to show compliance with \nemission limits.  \nc. Hours of operation (emergency).  \nd. I For each emergency, the nature of the emergency condition. Fuel usage \nfor each engine(s).  \n[Basis: Title 17, California Code of Regulations, section 93115, ATCM \nfor Stationary CI Engines]  \n \n4. At School and Near -School Operation: If the emergency standby engine is located \non school grounds or within 500 feet of any school grounds, the following \nrequirements shall apply: The owner or operator shall not operate each stationary \nemergency standby di esel-fueled engine for non -emergency use, including \nmaintenance and testing, during the following periods:  \na. Whenever there is a school sponsored activity (if the engine is located \non school grounds)  \nb. Between 7:30 a.m. and 3:30 p.m. on days when school is in session.  \n'School' or 'School Grounds' means any public or private school used for the \npurposes of the education of more than 12 children in kindergarten or any of grades \n1 to 12, inclusive, but does not include any private school in which education is \nprimarily con ducted in a private home(s). 'School' or 'School Grounds' includes any \nbuilding or structure, playground, athletic field, or other areas of school property but \ndoes not include unimproved school property.  \n[Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary \nCI Engines]  \n \nPermit Condition #100073 for S-1, S-2, and S -3 \n \nThe owner/operator shall not exceed the following limits per year per engine for \nreliability -related activities:  \n• 50 Hours of Diesel fuel (Diesel fuel)  \n[Basis: Cumulative Increase; Regulation 2 -5; Title 17, California Code \nof Regulations, section 93115, ATCM for Stationary CI Engines]  \n \nPermit Condition # 27785 for S-1 \n \n1. The owner/operator shall ensure the engine is  abated at all times of operation by \nan approved  Selective Catalytic Reduction (SCR) System and  Diesel Particulate \nFilter (DPF) equipped with a  backpressure monitor or other approved Diesel  \nExhaust Particulate Matter Abatement System.  The engine, SCR System, and \nDPF with  backpressure monitor or other approved system  shall be installed, \nmaintained, and operated in  accordance with the manufacturer specifications  \nand/or best modern practices.   \n[Basis: Cumulative Inc rease, Title 17 CCR  Section 93115.6(a)(3), 40 CFR \n \n 10 1039.101, BACT,  TBACT]   \n \n2. The owner/operator shall take all corrective  actions recommended by the \nmanufacturer in  response to backpressure monitor notifications.   \n[Basis: Cumulative Increase, Title 17 CCR  Section 93115.6(a)(3), 40 CFR \n1039.101, BACT,  TBACT]   \n \n3. The owner/operator shall ensure urea injection  commences as soon as the SCR \ncatalyst bed  reaches minimum operating temperature as  specified by the \nmanufacturer.   \n[Basis: Cumulative Increase, Title 17 CCR  Section 93115.6(a)(3), 40 CFR \n1039.101, BACT,  TBACT]   \n \n4. The owner/operator shall ensure engine  emissions do not exceed an ammonia \n(NH3) slip  of 10 ppmv, dry @ 15% O2 from the SCR system.  If deemed \nnecessary to demonstrate compliance  with Regulation 2, Rule 5, the Air District \nmay require a source test to determine compliance  with this emission limit.   \n[Basis: Regulation 2, Rule 5]   \n5. The owner/operator shall ensure engine  emissions do not exceed the following \nlimits:   \nNOx: 0.50 g/bhp -hour  \nPOC: 0.14 g/bhp -hour  \nCO: 2.60 g/bhp -hour  \nPM: 0.02 g/bhp -hour  \n[Basis: BACT and Cumulative Increase]   \n \n6. To demonstrate compliance with Part 5, the  owner/operator shall conduct an \ninitial Air  District -approved source test within 60 days of  startup and once every \nthree years thereafter  at the normal or expected load during emergency  operation \nusing Air District approved source  test methods. The owner/operator shall \ndocument  urea usage (gallons per minute) and average kW  during all tests, \npreferable as digital  records. The owner/operator shall submit the  source test \nresults to the Air District's  Source Test Sect ion no later than 60 days after  source \ntest completion.   \n[Basis: BACT and Cumulative Increase]   \n \n7. The owner/operator shall comply with all  applicable testing, sampling port \nlocation and  safe access requirements as specified in Volume  IV of the Air \nDistrict's Manual of Procedures.  The owner/operator shall notify the Air  District's \nSource Test Section, in writing, of  the source test protocols, sampling port  \nlocations, layout, access and projected test  dates at least 30 days prior to testing. \nThe following test methods shall be used for each  pollutant:   \nPM(filterable)   EPA Method 5 or Air District - approv ed equivalent   \nNOx    EPA Method 7E or Air District - approved equivalent   \nPOC  EPA Method 25A and EPA Method  18 or Air District -\napproved equivalent   \n \n 11 CO    EPA Method 10 or Air District - approved equivalent.   \n[Basis: Regulation 2 -1-403]  \n \n8. To determine compliance with the above  conditions, the owner/operator shall \nmaintain  the following records in a Air District - approved log and shall make \nthese records  available to Air District staff upon request.  All records shall be \nretained for at least 36  months from the date of entry (60 months if the  facility has \nbeen issued a Title V Major  Facility Review Permit or Synthetic Minor  Operating \nPermit). These recordkeeping  requirements shall not replace the  recordkeeping \nrequirements contained in any  applicable Air District or state regulations.   \na. Source Test Notifications   \nb. All source test reports   \nc. Engine serial number and source number for  each source test   \nd. Engine load percentage  e. Engine, SCR, and DPF maintenance records   \ne. SCR system owner's manual or manufacturer's  specifications   \nf. DPF owner's manual or manufacturer's  specifications  h. All backpressure \nand corrective actions   \ni. SCR urea injection rate (gpm)  [Basis: BACT, Cumulative Increase,  \nRecordkeeping]   \n \nEnd of Conditions"
      },
      {
        "heading": "Recommendation",
        "alias": "RECOMMENDATION",
        "text": "Recommendation\ntion  \nThe District has reviewed the material contained in the permit application for the \nproposed project and has made a preliminary determination that the project is expected to \ncomply with all applicable requirements of District, state, and federal air quality -related \nregulations.  The preliminary recommendation is to issue an Authority to \nConstruct/Permit to Operate for the equipment listed below.  However, the proposed \nsource will be located within an Overburdened Community and is wtihin 1,000 feet of at \nleast one school, which triggers the public notification requirements of District"
      },
      {
        "heading": "Regulation 2 -1-412.  After the comments are received and reviewed, the District will",
        "alias": "PUBLIC_NOTIFICATION",
        "text": "Regulation 2 -1-412.  After the comments are received and reviewed, the District will\nmake a final determination on the permit.  \n \nI recommend that the District initiate a public notice and consider any comments received \nprior to taking any final action on issuance of an Authority to Construct/Permit to \nOperate for the following source:  \n \nS-1 Emergency Standby Diesel Generator Set  \nMake: MTU, Model: 12V4000G74S, Model Year: 2023  \n2,328 bhp, 15.28 MMBtu/hr  \nPermit Condition Nos. 100072, 100073 , and 27785  \nAbated by  \nA-1 Selective Catalytic Reduction  \n Safety Power ecoCUBE Series 3  \n \n \n 12 A-2 Diesel Particulate Filter  \n Safety Power  ecoCUBE Series 3  \n \n \nS-2 Emergency Standby Diesel Generator Set  \nMake: Mercedes -Benz, Model: OM924LA, Model Year: 2021  \n134.1 bhp, 0.87 MMBtu/hr  \nPermit Condition No s. 100072 and 100073  \n \n \nS-3 Emergency Standby Diesel Generator Set  \nMake: Mercedes -Benz, Model: OM924LA, Model Year: 2022  \n134.1 bhp, 0.87 MMBtu/hr  \nPermit Condition No s. 100072 and 100073  \n \n \n \n \nPrepared By: Liana Solis , Air Quality Specialist  I  \n \n 13  \n \nAttachment 1  \n \n \n \n\n \n 14"
      }
    ],
    "unmapped_blocks": [
      {
        "heading": "TBACT",
        "alias": null,
        "text": "TBACT\nBACT  \nIn accordance with the District’s Regulation 2 -5-301, S-2 requires TBACT because the \nestimated source cancer risk is greater than 1.0 in a million.  S-1 and S -3 do not require \nTBACT because the estimated source cancer risk is less than 1.0 in a million. BACT and \nTBACT determinations for compression ignition engines with a rated capacity ≥ 1000 bhp \nare described in BAAQMD BACT/TBACT Workbook for IC Engines – Compression \nIgnition: Stationary Emergency, non -Agricultural, non -direct drive fire pump, Document \n#96.1.5, Revision 0. dated 12/22/2020 (see Attachment 1) . The proposed engine S-2 \n \n 5 complies with TBACT by having a certified PM emission rate that is less than or equal to \n0.15 g/bhp -hour.  The certified PM emission rate for  S-2 is 0.097  g/bhp -hour.  \n \nProject Risk Limits  \nSince the proposed engine s, operating at 50 hours /year for reliability related testing, \ncompl y with TBACT, and the estimated project cancer risk does not e xceed 6.0 in a \nmillion and the chronic hazard index does not exceed 1.0, this project complies with the \nDistrict’s Regulation 2 -5-302 project risk requirements for permit applications deemed \ncomplete after to July 1, 2022, and for projects located within an Overburdened \nCommunity, as defined in Regulation 2 -1-243. No additional operating hour restrictions \nwere necessary for this project."
      }
    ]
  }
}
