---
application_number: 646001
plant_name: PG&E – Angwin Microgrid
plant_address: Angwin, CA 94508
source_json: data/permit_evaluations_json/2022/2022-646001-PG_E_Angwin_Microgrid__fid202437_nsr_646001_eval_110922_pdf__application_646001__eval_01.json
---

# Engineering Evaluation (Application 646001)
**Plant**:  PG&E – Angwin Microgrid
**Address**: Angwin, CA 94508

## background
JSONPath: `$.background.text`

Background
nd 
 
PG&E – Angwin Microgrid is applying for an Authority to Construct/Permit to Operate 
for the following equipment: 
 
S-1 Emergency Standby Diesel Generator Set 
            Maximum Power output: 564 bhp,  
            Make and Model: subject to availability 
            Permit Condition Nos. 100072, 100073 and 100114 
 
PG&E will deploy a PERP certified engine to be operated for emergency purposes and will 
be limited to a maximum of 50 hours per year for maintenance and testing.  The equipment 
will be operated at the Howell Mt. Road and Cold Springs Road, Angwin, CA 94508. The 
deployed equipment will be subject to availability; however, S-1 shall meet, at least, the 
Environmental Protection Agency and California Air Resources Board (EPA/CARB) Tier 
4i Off-road emissions standards.   
 
The engine’s power has been assumed to be 20% higher than the required electrical power 
for this location (350 kW/564 bhp) due to the efficiency loss between the engine and the 
generator’s output. 
 
Conversion: 350kW – 469.3 bhp 
Efficiency loss: 469.4 bhp *20% = 93.9 bhp 
Total engine power: 469.4 + 93.9 = 564 bhp (rounded up to the nearest integer)  
 
The engine will burn commercially available California low sulfur diesel fuel.  The sulfur 
content of the diesel fuel will not exceed 0.0015% by weight.  
 
The criteria pollutants are nitrogen oxides (NOx), carbon monoxide (CO), precursor 
organic compounds (POC) from unburned diesel fuel, sulfur dioxide (SO 2) and particulate 
matter (PM 10).  All of these pollutants are briefly discussed on the District’s web site at 
www.baaqmd.gov. 
 
This evaluation report will discuss compliance of the proposed project with all applicable 
rules and regulations. 
 
 
 
 
 
 
 2Emissions 
 
Table 1. Annual and Daily Emissions from EPA/CARB Certified Data from S-1 
Pollutant Emission 
Factor  
(g/bhp-hr) Max Daily

## emission_calculations
JSONPath: `$.emission_calculations.text`

Emissions
(lb/day) Annual 
Emissions 
(lb/yr) Annual 
Emissions 
(tons/yr) 
NOx 1.50 44.72 93.26 0.047 
POC 0.14 4.17 8.70 0.004 
CO 2.60 77.52 161.64 0.081 
PM10/PM2.51 0.015 0.45 0.93 0.000 
SO2 N/A2 0.16 0.34 0.000 
Basis:   
 Annual emissions: Reliability-related activity 50 hours for S-1 
 Max daily emissions: 24-hour operation 
 Emissions from EPA/CARB Non-road Engine Emissions Standards for Tier 4i.  
 1 Conservative Assumption: All PM emissions are PM2.5 
 2 SO2 emission factor from AP-42 Table 3.4-1, SO 2 (15 ppm) = 0.00809*0.0015 lb 
SO2/bhp-hrEmissions Post
4/5/91 (tons/yr) Application 
Emissions 
(tons/yr) Cumulative 
Emissions 
(tons/yr) 
NOx 0.000 0.047 0.047 
POC 0.000 0.004 0.004 
CO 0.000 0.081 0.081 
PM10/PM2.5 0.000 0.000 0.000 
SO2 0.000 0.000 0.000Emissions*
(TPY) Facility 
Annual 
Emissions 
(TPY) *  Offset 
Requireme
nt 
(TPY) Offset 
Required 
NOx 0.000 0.140 0.140 >10 N 
POC 0.000 0.013 0.013 >10 N 
CO 0.000 0.242 0.242 - N 
PM10/PM2.51 0.000 0.001 0.001  ≥100 N 
SO2 0.000 0.001 0.001  ≥100 N 
*Annual emissions: Reliability-related activity of 50 hours and emergency operation of 100 hours 
for S-1. 
 
Since the facility’s potential to emit is below the offsets trigger levels specified in 
Regulation 2-2, offsets are not required. 
 
 
 
 4Statement of Compliance 
 
The owner/operator is expected to comply with all applicable requirements. Key 
requirements are listed below:

## cumulative_increase
JSONPath: `$.cumulative_increase.text`

Plant Cumulative Increase
se 
 
Table 2 summarizes the cumulative increase in criteria pollutant emissions that will result 
from this application. 
 
Table 2. Plant Cumulative Emissions Increase, Post 4/5/91 
Pollutant Existing

## toxic_risk_screening_analysis
JSONPath: `$.toxic_risk_screening_analysis.narrative`

Health Risk Assessment (HRA)
A) 
 
At a maximum rate of 0.93 lbs/year, the diesel particulate emissions from the project are 
greater than the toxic trigger level of 0.26 lb/year. All PM10 emissions are considered 
diesel particulate emissions. There were no other related projects permitted in the last three 
years. 
 
S-1 is subject to the District’s HRA streamlining policy for stationary diesel-fueled 
combustion engines used for backup power or fire pumps. The included HRA streamlining 
policy checklist shows that a refined HRA is not required for this permit application.  The 
project is presumed to be in compliance with project risk requirements as recommended, 
limiting reliability-related activity hours by permit condition. 
 
 3Best Available Control Technology (BACT) 
 
In accordance with Regulation 2-2-301, BACT is triggered for any new or modified source 
with the potential to emit 10 pounds or more per highest day of POC, NPOC, NOx, CO, 
SO2, or PM 10.  
 
BACT for this source is presented in the current BAAQMD BACT/TBACT Workbook for 
IC Engine – Compression Ignition: Stationary Emergency, non-Agricultural, non-direct 
drive fire pump, 50-1000 bhp, Document #96.1.3, Revision 8, dated 12/22/2020.  
For NOx, CO, POC and PM 10, BACT(2) is the CARB ATCM standard for the respective 
pollutant at the applicable horsepower rating. For SO 2, BACT(2) is using fuel with sulfur 
content not to exceed 0.0015%, or 15 ppm. The more restrictive BACT(1) standards are 
not applicable to this engine because it will be limited to operation as an emergency standby 
engine. S-1 satisfies the current BACT(2) standards for the following pollutants which 
exceed 10 lb/day in Table 1: 
 
  Pollutant  Emission Factor BACT(2) Standard 
  CO 2.6 g/bhp-hr  3.7 g/bhp-hr  
                        NOx* 1.5 g/bhp-hr 2.85 g/bhp-hr 
* The standard is expressed as 3.0 g/bhp of NMHC+NOx.  NOx is estimated to be 95% 
of the combined standard (3.0*0.95 = 2.85 g/bhp-hr)Airborne Toxic Control Measure for Stationary Compression Ignition Engines
ATCM, 5/19/2011, section 93115, title 17, CA Code of Regulations

## BACT
JSONPath: `$.BACT.text`

(empty)

## offsets
JSONPath: `$.offsets.narrative`

Offsets
ts 
 
Offset must be provided for any new or modified source at a facility that will have the 
potential to emit more than 10 tons per year of NOx or POC, as specified in Regulation 2-
2-302; 100 tons per year or more of PM2.5, PM10 or sulfur dioxide, as specified in 
Regulation 2-2- 303. 
 
Table 3. Potential to Emit for FID 202437 
Pollutant Existing 
Annual 
Emissions 
(TPY) Application 
Annual

## PSD_applicability
JSONPath: `$.PSD_applicability.narrative`

Prevention of Significant Deterioration (PSD)
D) 
This application is not part of a PSD project as defined in Regulation 2-2.

## CEQA
JSONPath: `$.CEQA.narrative`

California Environmental Quality Act (CEQA)
A) 
This project is ministerial under the District Regulation 2-1-311 (Permit Handbook 
Chapter 2.3) and is therefore not subject to CEQA review. 
 
 
New Source Performance Standards (NSPS) 
40 CFR 60, Subpart IIII ( Stationary Compression Ignition Internal Combustion Engines ) 
 
National Emissions Standards for Hazardous Air Pollutants (NESHAP) 
40 CFR 63, Subpart ZZZZ ( Stationary Reciprocating Internal Combustion Engines 
(RICE))

## Statement_of_Compliance
JSONPath: `$.Statement_of_Compliance`

### General
District Rules
es 
Regulation 6-1-303 ( Ringelmann No. 2 Limitation )  
Regulation 9-1-301 ( Limitations on Ground Level Concentrations of SO 2)  
Regulation 9-8 ( NOx and CO from Stationary Internal Combustion Engines ) 
Section 9-8-110.5 – Limited exemption for emergency standby engines 
Section 9-8-330 – Hours of operation for emergency standby engines  
Section 9-8-502 – Recordkeeping

## public_notification
JSONPath: `$.public_notification.text`

School Notification (Regulation 2-1-412)
This project is not within an Overburdened Community defined in Regulation 2-1-243 but 
it is within 1,000 feet from the PUC Elementary School, 135 Neilsen Ct, Angwin, CA 
94508, therefore is subject to the public notification requirements.a K-12 school which triggers the public notification requirements of Regulation 2-1-412.
After the comments are received from the public  and reviewed, the District will make a 
final determination on the permit. 
I recommend that the Air District initiate a public notice and consider any comments 
received prior to taking any final action on issuance of an Authority to Construct and/or a 
Permit to Operate for the following equipment: 
 
S-1 Emergency Standby Diesel Generator Set 
            Power output: ≤564 bhp,  
            Make and Model: subject to availability 
            Permit Condition Nos. 100072, 100073 and 100114 
 
 
Prepared by:  Isis Virrueta, AQE   
 
 7Attachment 1 
 
 
 

 
 8

## conditions
JSONPath: `$.conditions.text`

Permit Conditions
ns 
 
Permit Condition #100072 for S-1 
 
1. The owner or operator shall operate each emergency standby engine only for the 
following purposes: to mitigate emergency conditions, for emission testing to 
demonstrate compliance with a District, state or Federal emission limit, or for 
reliability-related activities (maintenance and other testing, but excluding emission 
testing). Operating while mitigating emergency conditions or while emission testing to 
 
 5show compliance with District, state or Federal emission limits is not limited. 
[Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary 
CI Engines] 
 
2. The owner/operator shall operate each emergency standby engine only when a non-
resettable totalizing meter (with a minimum display capability of 9,999 hours) that 
measures the hours of operation for the engine is installed, operated and properly 
maintained. 
[Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary 
CI Engines] 
 
3. Records: The owner/operator shall maintain the following monthly records in a 
District-approved log for at least 36 months from the date of entry (60 months if the 
facility has been issued a Title V Major Facility Review Permit or a Synthetic Minor 
Operating Permit). Log entries shall be retained on-site, either at a central location or 
at the engine’s location, and made immediately available to the District staff upon 
request.  
a. Hours of operation for reliability-related activities (maintenance and testing).  
b. Hours of operation for emission testing to show compliance with emission 
limits.  
c. Hours of operation (emergency).  
d. For each emergency, the nature of the emergency condition.  
e. Fuel usage for each engine(s). 
[Basis: Title 17, California Code of Regulations, section 93115, ATCM for 
Stationary CI Engines] 
 
4. At School and Near-School Operation: If the emergency standby engine is located on 
school grounds or within 500 feet of any school grounds, the following requirements 
shall apply: The owner or operator shall not operate each stationary emergency standby 
diesel-fueled engine for non-emergency use, including maintenance and testing, during 
the following periods:  
a. Whenever there is a school sponsored activity (if the engine is located on 
school grounds)  
b. Between 7:30 a.m. and 3:30 p.m. on days when school is in session. 
'School' or 'School Grounds' means any public or private school used for the purposes 
of the education of more than 12 children in kindergarten or any of grades 1 to 12, 
inclusive, but does not include any private school in which education is primarily 
conducted in a private home(s). 'School' or 'School Grounds' includes any building or 
structure, playground, athletic field, or other areas of school property but does not 
include unimproved school property. 
[Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary 
CI Engines] 
 
 
 
 
 
 6 Permit Condition #100073 for S-1 
 
The owner/operator shall not exceed the following limits per year per engine for 
reliability-related activities: 
 50 Hours of Diesel fuel (Diesel fuel) 
[Basis: Cumulative Increase; Regulation 2-5; Title 17, California Code of 
Regulations, section 93115, ATCM for Stationary CI Engines 
 
Permit Condition #100114 for S-1 
 
The owner/operator shall be allowed to use various make and model engines, subject to 
availability. The owner/operator shall comply with the following engine requirements: 
 
a) Maximum rated power output shall be equal to or less than that listed in the 
equipment description. 
b) Emission standards for NOx, POC, CO and PM2.5/10 shall meet the applicable 
EPA/CARB non-road engine emissions standards for Tier 4i at the engines 
rated power output. [Basis: Cumulative Increase; Regulation 2-5] 
 
 
 
End of Conditions

## permit_conditions
JSONPath: `$.permit_conditions`

- Item 1
The owner or operator shall operate each emergency standby engine only for the 
following purposes: to mitigate emergency conditions, for emission testing to 
demonstrate compliance with a District, state or Federal emission limit, or for 
reliability-related activities (maintenance and other testing, but excluding emission 
testing). Operating while mitigating emergency conditions or while emission testing to 
 
 5show compliance with District, state or Federal emission limits is not limited. 
[
Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary 
CI Engines]

- Item 2
The owner/operator shall operate each emergency standby engine only when a non-
resettable totalizing meter (with a minimum display capability of 9,999 hours) that 
measures the hours of operation for the engine is installed, operated and properly 
maintained. 
[
Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary 
CI Engines]

- Item 3
Records: The owner/operator shall maintain the following monthly records in a 
District-approved log for at least 36 months from the date of entry (60 months if the 
facility has been issued a Title V Major Facility Review Permit or a Synthetic Minor 
Operating Permit). Log entries shall be retained on-site, either at a central location or 
at the engine’s location, and made immediately available to the District staff upon 
request.  
a. Hours of operation for reliability-related activities (maintenance and testing).  
b. Hours of operation for emission testing to show compliance with emission 
limits.  
c. Hours of operation (emergency).  
d. For each emergency, the nature of the emergency condition.  
e. Fuel usage for each engine(s). 
[
Basis: Title 17, California Code of Regulations, section 93115, ATCM for 
Stationary CI Engines]

- Item 4
At School and Near-School Operation: If the emergency standby engine is located on 
school grounds or within 500 feet of any school grounds, the following requirements 
shall apply: The owner or operator shall not operate each stationary emergency standby 
diesel-fueled engine for non-emergency use, including maintenance and testing, during 
the following periods:  
a. Whenever there is a school sponsored activity (if the engine is located on 
school grounds)  
b. Between 7:30 a.m. and 3:30 p.m. on days when school is in session. 
'School' or 'School Grounds' means any public or private school used for the purposes 
of the education of more than 12 children in kindergarten or any of grades 1 to 12, 
inclusive, but does not include any private school in which education is primarily 
conducted in a private home(s). 'School' or 'School Grounds' includes any building or 
structure, playground, athletic field, or other areas of school property but does not 
include unimproved school property. 
[
Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary 
CI Engines] 
 
 
 
 
 
 6 Permit Condition #100073 for S-1 
 
The owner/operator shall not exceed the following limits per year per engine for 
reliability-related activities: 
 50 Hours of Diesel fuel (Diesel fuel) 
[Basis: Cumulative Increase, Regulation 2-5, Title 17, California Code of 
Regulations, section 93115, ATCM for Stationary CI Engines 
 
Permit Condition #100114 for S-1 
 
The owner/operator shall be allowed to use various make and model engines, subject to 
availability. The owner/operator shall comply with the following engine requirements: 
 
a) Maximum rated power output shall be equal to or less than that listed in the 
equipment description. 
b) Emission standards for NOx, POC, CO and PM2.5/10 shall meet the applicable 
EPA/CARB non-road engine emissions standards for Tier 4i at the engines 
rated power output. [Basis: Cumulative Increase, Regulation 2-5] 
 
 
 
End of Conditions

## TitleV_permit
JSONPath: `$.TitleV_permit.narrative`

(empty)

## recommendation
JSONPath: `$.recommendation.text`

Recommendation
tion 
 
The District has reviewed the material contained in the permit application for the proposed 
project and has made a preliminary determination that the project is expected to comply 
with all applicable requirements of District, state, and federal air quality-related 
regulations.  The preliminary recommendation is to issue an Authority to Construct for the 
equipment listed below. However, the proposed source will be located within 1,000 feet of
