---
application_number: 658954
plant_name: Novato Fire Protection District (Station #61)
plant_address: Novato , CA 94945
source_json: data/permit_evaluations_json/2022/2022-658954-Novato_Fire_Protection_District_Station_61__fid109639_nsr_658954_eval_080522_pdf__application_658954__eval_01.json
---

# Engineering Evaluation (Application 658954)
**Plant**:  Novato Fire Protection District (Station #61)
**Address**: Novato , CA 94945

## background
JSONPath: `$.background.text`

Background
nd  
On behalf of Novato Fire Protection District  (Station #61) , Leete Generators  is applying 
for an Authority to Construct/Permit to Operate for the following equipment:  
 
S-3 Emergency Standby Diesel Generator Set  
Make: Volvo Penta , Model: TAD571VE , Model Year: 2022  
176 bhp, 1.03 MMBtu/hr  
Permit Condition No s. 100072 and 100073  
 
The criteria pollutants are nitrogen oxides (NOx), carbon monoxide (CO), precursor 
organic compounds (POC) from unburned diesel fuel, sulfur dioxide (SO 2) and particulate 
matter (PM 10).  All of these pollutants are briefly discussed on the District ’s web site at 
www.baaqmd.gov . 
 
S-3 meets  the Environmental Protection Agency and California Air Resources Board 
(EPA/CARB) Tier 4 Off-road standard.  The engine will burn commercially available 
California low sulfur diesel fuel.  The sulfur content of the  diesel fuel will not exceed 
0.0015% by weight.   
 
This evaluation report will discuss compliance of the proposed project with all applicable 
rules and regulations.

## emission_calculations
JSONPath: `$.emission_calculations.text`

Emissions
ns  
Table 1. Annual and Daily Emissions from EPA/CARB Certified Data from S -3 
Pollutant  Emission 
Factor  
(g/bhp -hr) Max Daily 
Emissions  
(lb/day)  Annual 
Emissions 
(lb/yr)  Annual 
Emissions 
(tons/yr)  
NOx  0.127  1.17 2.44 0.001  
POC  0.0075  0.07 0.14 0.000  
CO 0.075  0.69 1.44 0.001 
PM 10/PM 2.51 0.0075  0.07 0.14 0.000  
SO 2 N/A2 0.05 0.11 0.000  
Basis:   
➢ Annual emissions: Reliability -related activity 50 hours for S -3 
➢ Max daily emissions: 24 -hour operation  
➢ Emissions from EPA Engine Family MVPXL05.1CJA  for S -3 
➢ 1 Conservative Assumption: All PM emissions are PM 2.5 
➢ 2 SO 2 emission factor from AP -42 Table 3.4 -1, SO 2 (15 ppm) = 
0.00809*0.0015 lb SO 2/bhp-hrEmissions (tons/yr)  Cumulative
Emissions (tons/yr)  
NOx  0.000  0.001  0.001 
POC  0.000  0.000  0.000 
CO 0.000  0.001 0.001 
PM 10/PM 2.5 0.000  0.000  0.000 
SO 2 0.000  0.000  0.000emissions are considered diesel particulate emissions.  There were no other related
projects permitted in the last three years.  
 
Therefore , no HRA is required for this source.Emissions *
(TPY)  Application  
Annual  
Emissions*  
(TPY)  Facility  
Annual  
Emissions  
(TPY) *  Offset  
Requirement  
(TPY)  Offset  
Required
? 
NOx  0.000  0.004 0.04 >10 N 
POC  0.000 0.000  0.006  >10 N 
CO 0.000 0.002 0.002 - N 
PM 10/PM 2.51 0.000 0.000  0.000 ≥100 N 
SO 2 0.000 0.000  0.000 ≥100 N 
*Annual emissions: Reliability -related activity of 50 hours and emergency operation of 100 hours 
for S-3. 
 
Since the facility’s potential to emit is below the offsets trigger levels specified in 
Regulation 2 -2, offsets are not required.

## cumulative_increase
JSONPath: `$.cumulative_increase.text`

2  
 
Plant Cumulative Increase
ase  
Table 2 summarizes the cumulative increase in criteria pollutant emissions that will result 
from this application.   
 
S-2 is a Loss -of-Exemption source. Emissions from S -2 do not count towards the 
facility’s cumulative increase since S -2 is not defined as a new or  modified source 
pursuant to Regulation 2 -1. 
 
Table 2. Plant Cumulative Emissions Increase, Post 4/5/91  
Pollutant  Existing Emissions 
Post 4/5/91 (tons/yr)  Application

## toxic_risk_screening_analysis
JSONPath: `$.toxic_risk_screening_analysis.narrative`

Health Risk Assessment (HRA)
HRA)  
At a maximum rate of 0.16 lbs/year, the diesel particulate e missions from the project do 
not exceed the toxic trigger level of 0.26 lbs/year of Regulation 2, Rule 5. All PM 10Airborne Toxic Control Measure for Stationary Compression Ignition Engines
ATCM, 5/19/2011, section 93115, title 17, CA C ode of Regulationsschool site which results in an increase of emissions from toxic air contaminants is
subject to the public notice requirement. The outer boundary of the  nearest K -12 school, 
North Bay Christian Academy , is approximately 995 feet from the location of this project 
as shown in the attached Google Earth ruler screenshot. Thus, this project is subject to the

## BACT
JSONPath: `$.BACT.text`

Best Available Control Technology (BACT)
T)  
In accordance with Regulation 2 -2-301, BACT is triggered for any new or modified 
source with the potential to emit 10 pounds or more per highest day of POC, NPOC, 
NOx, CO, SO 2, or PM 10.  
 
BACT for this source is presented in the current BAAQMD BACT/TBACT Workbook for 
IC Engine – Compression Ignition: Stationary Emergency, non -Agricultural, non -direct 
drive fire pump, Document #96.1.3, Revision 8. dated 12/22/2020. For NOx, CO, POC and 
PM 10, BACT(2) is the CARB ATCM standard for the respective pollutant at the applicable 
horsepower rating. For SO 2, BACT(2) is using fuel with sulfur content not to exceed 
0.0015%, or 15 ppm. The more restrictive BACT(1) standards are not applic able to this 
engine because it will be limited to operation as an emergency standby engine.  
 
S-3 does not have the potential to emit any pollutant that exceeds 10 pounds or more per 
highest day. Thus, this source is not subject to BACT requirements.

## offsets
JSONPath: `$.offsets.narrative`

Offsets
sets 
 
 3 Offset must be provided for any new or modified source at a facility that will have the 
potential to emit more than 10 tons per year of NOx or POC, as specified in Regulation 2 -
2-302; 100 tons per year or more of PM2.5, PM10 or sulfur dioxide, as spec ified in 
Regulation 2 -2- 303. 
 
Table 4. Potential to Emit for FID 109639  
Pollutant  Existing  
Annual

## PSD_applicability
JSONPath: `$.PSD_applicability.narrative`

Prevention of Significant Deterioration (PSD)
D)  
This application is not part of a PSD project as defined in Regulation 2 -2.

## CEQA
JSONPath: `$.CEQA.narrative`

California Environmental Quality Act (CEQA)
A)  
This project is ministerial under the District Regulation 2 -1-311 (Per mit Handbook 
Chapter 2.3) and is therefore not subject to CEQA review.  
 
New Source Performance Standards (NSPS)  
40 CFR 60, Subpart IIII ( Stationary Compression Ignition Internal Combustion Engines ) 
 
  
 
 4 National Emissions Standards for Hazardous Air Pollutan ts (NESHAP)  
40 CFR 63, Subpart ZZZZ ( Stationary Reciprocating Internal Combustion Engines 
(RICE) )

## Statement_of_Compliance
JSONPath: `$.Statement_of_Compliance`

### General
Statement of Compliance
ance  
The owner/operator is expected to comply with all applicable requirements. Key 
requirements are listed below:District Rules
es  
Regulation 6 -1-303 ( Ringelmann No. 2 Limitation )  
Regulation 9 -1-301 ( Limitations on Ground Level Concentrations of SO 2)  
Regulation 9 -8 (NOx and CO from Stationary Internal Combustion Engines ) 
Section 9 -8-110.5 – Limited  exemption for emergency standby engines  
Section 9 -8-330 – Hours of operation for emergency standby engines  
Section 9 -8-502 – Recordkeeping

## public_notification
JSONPath: `$.public_notification.text`

School Notification (Regulation 2 -1-412)
A new or modified source located within 1,000 feet of the outer boundary of a K -12public notification requirements of Regulation 2 -1-412.notification r equirements of District Regulation 2 -1-412. After the comments are
received and reviewed, the District will make a final determination on the permit.  
 
 
 6 I recommend that the District initiate a public notice and consider any comments received 
prior to taking  any final action on issuance of an Authority to Construct/Permit to 
Operate for the following source:  
 
S-3 Emergency Standby Diesel Generator Set  
Make: Volvo Penta , Model: TAD571VE , Model Year: 2022  
176 bhp, 1.03 MMBtu/hr  
Permit Condition No s. 100072 and 100073  
 
 
 
 
 
Prepared By:  Huiting Gao, Air Quality Engineer   
 
 7 Attachment 1  
 
 
 

 
 8

## conditions
JSONPath: `$.conditions.text`

Permit Conditions
ions  
 
Permit Condition #100072 for S -3 
 
1. The owner or  operator shall operate each emergency standby engine only for the 
following purposes: to mitigate emergency conditions, for emission testing to 
demonstrate compliance with a District, state or Federal emission limit, or for 
reliability -related activities (maintenance and other testing, but excluding emission 
testing). Operating while mitigating emergency conditions or while emission testing 
to show compliance with District, state or Federal emission limits is not limited.  
[Basis: Title 17, California Code of Regulations, section 93115, ATCM for 
Stationary CI Engines]  
 
2. The owner/operator shall operate each emergency standby engine only when a non -
resettable totalizing meter (with a minimum display capability of 9,999 hours) that 
measures the hours of operati on for the engine is installed, operated and properly 
maintained.  
[Basis: Title 17, California Code of Regulations, section 93115, ATCM for 
Stationary CI Engines]  
 
3. Records: The owner/operator shall maintain the following monthly records in a 
District -approved log for at least 36 months from the date of entry (60 months if the 
facility has been issued a Title V Major Facility Review Permit or a Synthetic Minor 
Operating Permit). Log entries shall be retained on -site, either at a central location or 
at the e ngine’s location, and made immediately available to the District staff upon 
request.  
a. Hours of operation for reliability -related activities (maintenance and 
testing).  
 
 5 b. Hours of operation for emission testing to show compliance with 
emission limits.  
c. Hours of operation (emergency).  
d. I For each emergency, the nature of the emergency condition. Fuel usage 
for each engine(s).  
[Basis: Title 17, California Code of Regulations,  section 93115, ATCM 
for Stationary CI Engines]  
 
4. At School and Near -School Operation: If the emergency standby engine is located 
on school grounds or within 500 feet of any school grounds, the following 
requirements shall apply: The owner or operator shall  not operate each stationary 
emergency standby diesel -fueled engine for non -emergency use, including 
maintenance and testing, during the following periods:  
a. Whenever there is a school sponsored activity (if the engine is located 
on school grounds)  
b. Between  7:30 a.m. and 3:30 p.m. on days when school is in session.  
'School' or 'School Grounds' means any public or private school used for the 
purposes of the education of more than 12 children in kindergarten or any of grades 
1 to 12, inclusive, but does not in clude any private school in which education is 
primarily conducted in a private home(s). 'School' or 'School Grounds' includes any 
building or structure, playground, athletic field, or other areas of school property but 
does not include unimproved school p roperty.  
[Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary 
CI Engines]  
 
Permit Condition #100073 for S -3 
 
The owner/operator shall not exceed the following limits per year per engine for 
reliability -related activities:  
• 50 Hours of Diesel fuel (Diesel fuel)  
[Basis: Cumulative Increase; Regulation 2 -5; Title 17, California Code 
of Regulations, section 93115, ATCM for Stationary CI Engines]  
 
End of Conditions

## permit_conditions
JSONPath: `$.permit_conditions`

- Item 1
The owner or  operator shall operate each emergency standby engine only for the 
following purposes: to mitigate emergency conditions, for emission testing to 
demonstrate compliance with a District, state or Federal emission limit, or for 
reliability -related activities (maintenance and other testing, but excluding emission 
testing). Operating while mitigating emergency conditions or while emission testing 
to show compliance with District, state or Federal emission limits is not limited.  
[
Basis: Title 17, California Code of Regulations, section 93115, ATCM for 
Stationary CI Engines]

- Item 2
The owner/operator shall operate each emergency standby engine only when a non -
resettable totalizing meter (with a minimum display capability of 9,999 hours) that 
measures the hours of operati on for the engine is installed, operated and properly 
maintained.  
[
Basis: Title 17, California Code of Regulations, section 93115, ATCM for 
Stationary CI Engines]

- Item 3
Records: The owner/operator shall maintain the following monthly records in a 
District -approved log for at least 36 months from the date of entry (60 months if the 
facility has been issued a Title V Major Facility Review Permit or a Synthetic Minor 
Operating Permit). Log entries shall be retained on -site, either at a central location or 
at the e ngine’s location, and made immediately available to the District staff upon 
request.  
a. Hours of operation for reliability -related activities (maintenance and 
testing).  
 
 5 b. Hours of operation for emission testing to show compliance with 
emission limits.  
c. Hours of operation (emergency).  
d. I For each emergency, the nature of the emergency condition. Fuel usage 
for each engine(s).  
[
Basis: Title 17, California Code of Regulations, section 93115, ATCM 
for Stationary CI Engines]

- Item 4
At School and Near -School Operation: If the emergency standby engine is located 
on school grounds or within 500 feet of any school grounds, the following 
requirements shall apply: The owner or operator shall  not operate each stationary 
emergency standby diesel -fueled engine for non -emergency use, including 
maintenance and testing, during the following periods:  
a. Whenever there is a school sponsored activity (if the engine is located 
on school grounds)  
b. Between  7:30 a.m. and 3:30 p.m. on days when school is in session.  
'School' or 'School Grounds' means any public or private school used for the 
purposes of the education of more than 12 children in kindergarten or any of grades 
1 to 12, inclusive, but does not in clude any private school in which education is 
primarily conducted in a private home(s). 'School' or 'School Grounds' includes any 
building or structure, playground, athletic field, or other areas of school property but 
does not include unimproved school p roperty.  
[
Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary 
CI Engines]  
 
Permit Condition #100073 for S -3 
 
The owner/operator shall not exceed the following limits per year per engine for 
reliability -related activities:  
• 50 Hours of Diesel fuel (Diesel fuel)  
[Basis: Cumulative Increase, Regulation 2 -5, Title 17, California Code 
of Regulations, section 93115, ATCM for Stationary CI Engines]  
 
End of Conditions

## TitleV_permit
JSONPath: `$.TitleV_permit.narrative`

(empty)

## recommendation
JSONPath: `$.recommendation.text`

Recommendation
tion  
The District  has reviewed the material contained in the permit application for the 
proposed project and has made a preliminary determination that the project is expected to 
comply with all applicable requirements of District, state, and federal air quality -related 
regulations. The preliminary recommendation is to issue an Authority to 
Construct/Permit to Operate for the equipment listed below. However, the proposed 
source will be located within 1,000 feet of at least one school, which triggers the public
