---
application_number: 678886
plant_name: City of Antioch Water Treatment Plant
plant_address: Antioch, CA 94509
evaluation_date: July 1, 2022
source_json: data/permit_evaluations_json/2023/2023-678886-City_of_Antioch_Water_Treatment_Plant__fid203121_nsr_678886_eval_121523_pdf__application_678886__eval_01.json
---

# Engineering Evaluation (Application 678886)
**Plant**:  City of Antioch Water Treatment Plant
**Address**: Antioch, CA 94509
**Evaluation Date**: July 1, 2022

## background
JSONPath: `$.background.text`

Background
nd  
City of Antioch Water Treatment Plant is applyin g for an Authority to Construct /Permit 
to Operate  for the following  equipment : 
 
S-1 Emergency Standby Diesel Generator Set  
Make:  MTU , Model:  12V4000G74S , Model Year: 2023  
2,328  bhp, 15.28  MMBtu/hr  
Permit Condition Nos. 100072 , 100073 , and 27785  
Abated by  
A-1 Selective Catalytic Reduction  
 Safety Power ecoCUBE Series 3  
 
A-2 Diesel Particulate Filter  
 Safety Power  ecoCUBE Series 3  
 
 
S-2 Emergency Standby Diesel Generator Set  
Make: Mercedes -Benz , Model: OM924LA , Model Year: 2021  
134.1  bhp, 0.87 MMBtu/hr  
Permit Condition No s. 100072 and 100073  
 
 
S-3 Emergency Standby Diesel Generator Set  
Make: Mercedes -Benz, Model: OM924LA, Model Year: 2022  
134.1 bhp, 0.87 MMBtu/hr  
Permit Condition No s. 100072 and 100073  
 
The criteria pollutants are nitrogen oxides (NOx), carbon monoxide (CO), precursor 
organic compounds (POC) from unburned diesel fuel, sulfur dioxide (SO 2) and particulate 
matter (PM 10). All of these pollutants are briefly discussed on the District’s web site at 
www.baaqmd.gov . 
 
S-1 meets the Environmental Protection Agency and California Air Resources Board 
(EPA/CARB) Tier 2 Off-road standard . S-2 and S -3 meet the EPA/CARB Tier 3 Off -road 
standard . The engine s will burn commercially available California low sulfur diesel fuel.  
The sulfur content of the diesel fuel will not exceed 0.0015% by weight.   
 
This evaluation report will discuss compliance of the proposed project with all applicable 
rules and regulations.

## emission_calculations
JSONPath: `$.emission_calculations.text`

2 Emissions
sions  
Table 1. Annual and Daily Emissions from EPA/CARB  Certified Data from S -1 
Pollutant  Unabated 
Emission 
Factor  
(g/bhp -hr) Abated 
Emission 
Factor  
(g/bhp -hr) Max Daily 
Emissions  
(lb/day)  Annual 
Emissions 
(lb/yr)  Annual 
Emissions 
(tons/yr)  
NOx  3.878  0.50 61.53  128.31  0.064  
POC  0.268  0.14 17.23  35.93  0.018  
CO 1.342  1.34 165.25  344.58  0.172  
PM 10/PM 2.51 0.089  0.020  2.46 5.13 0.003  
SO 2 N/A2 N/A2 0.68 1.41 0.001  
Basis:   
➢ Annual emissions: Reliability -related activity 50 hours  for S -1 
➢ Max daily emissions: 24 -hour operation  
➢ Emissions from EPA Engine Family  PMDDL95.4GTZ for S -1 
➢ 1 Conservative Assumption: All PM emissions are PM2.5  
➢ 2 SO 2 emission factor from AP -42 Table 3.4 -1, SO 2 (15 ppm) = 
0.00809 *0.0015 lb SO 2/bhp-hr 
 
Table 2. Annual and Daily Emissions from EPA/CARB Certified Data from S -2 
Pollutant  Emission 
Factor  
(g/bhp -hr) Max DailyEmissions
(lb/day)  Annual 
Emissions 
(lb/yr)  Annual 
Emissions 
(tons/yr)  
NOx  2.409  17.08  35.61  0.018  
POC  0.052  0.37 0.77 0.000  
CO 1.044  7.40 15.43  0.008  
PM 10/PM 2.51 0.097  0.69 1.43 0.001  
SO 2 N/A2 0.04 0.08 0.000  
Basis:  
➢ Annual emissions: Reliability -related activity 50 hours for S -2 
➢ Max daily emissions: 24 -hour operation  
➢ Emissions from EPA Engine Family MMBXL07.2RJC for S -2 
➢ 1 Conservative Assumption: All PM emissions are PM2.5  
➢ 2 SO 2 emission factor from AP -42 Table 3.4 -1, SO 2 (15 ppm) = 
0.00809 *0.0015 lb SO 2/bhp-hr 
 
Table 3. Annual and Daily Emissions from EPA/CARB Certified Data from S -3 
Pollutant  Emission 
Factor  
(g/bhp -hr) Max Daily 
Emissions  
(lb/day)  Annual 
Emissions 
(lb/yr)  Annual 
Emissions 
(tons/yr)  
NOx  2.409  17.08  35.61  0.018  
POC  0.052  0.37 0.77 0.000  
CO 1.044  7.40 15.43  0.008  
PM 10/PM 2.51 0.097  0.69 1.43 0.001  
SO 2 N/A2 0.04 0.08 0.000  
 
 3 Basis:  
➢ Annual emissions: Reliability -related activity 50 hours for S -3 
➢ Max daily emissions: 24 -hour operation  
➢ Emissions from EPA Engine Family NDTAL07.2RJC for S -3 
➢ 1 Conservative Assumption: All PM emissions are PM2.5  
➢ 2 SO 2 emission factor from AP -42 Table 3.4 -1, SO 2 (15 ppm) = 
0.00809 *0.0015 lb SO 2/bhp-hr 
 
Ammonia Slip  
The proposed  S-1 engine will have an SCR installed (A -1), which will control emissions 
with ammonia via catalytic reactions. However, there will be a small amount of ammonia 
that will not react and will slip through the SCR. Below are estimated Ammonia 
emissions for this project.  
 
Table 4. Emissions from Ammonia Slip  
Source#  Ammonia  
Slip 
ppm @  
15% O2  Ammonia  
Slip 
ppm @ 
0% 
O2 Actual  
Temp.  
(°F) Actual  
Exhaust  
Flowrate  
(acfm)  Dry 
Standard  
Exhaust  
Flowrate  
(dscfm)  Hourly  
Emission  
Rate  
(lb/hr)  Annual  
Emission  
Rate  
(lb/year)  
S-1 10 35.42  815 12078  2290.29  2.2E-01 1.1E+01  
 
Basis:   
➢ Annual emissions: Reliability -related activity 50 hours.  
➢ It is assumed that the exhaust water content is 12.5% by weight.  
➢ It is assumed that the exhaust is at standard pressure.  
➢ Volumetric concentrations were corrected to 0% O2 from 15% O2.  
➢ The exhaust flowrates were corrected to 0% O2 from 10% O2.Emissions ( tons/yr ) Cumulative
Emissions ( tons/yr ) 
NOx  0.000  0.100  0.100  
POC  0.000  0.019  0.019  
CO 0.000  0.188  0.188  
PM 10/PM 2.5 0.000  0.004  0.004  
SO 2 0.000  0.000  0.000Emissions*
(TPY)  Facility  
Annual  
Emissions  
(TPY) *  Offset  
Requirement  
(TPY)  Offset  
Required  
NOx  0.000 0.228  0.228  >10 N 
POC  0.000  0.055  0.055  >10 N 
CO 0.000  0.532  0.532  - N 
PM 10/PM 2.51 0.000  0.009  0.009   ≥100 N 
SO 2 0.000  0.001  0.001   ≥100 N 
*Annual emissions: Reliability -related activity of 50 hours and emergency operation of 100 hours 
for S -1, S-2, and S -3. 
 
Since the facility’s potential to emit is below the offsets trigger levels specified in 
Regulation 2 -2, offsets are not required.

## cumulative_increase
JSONPath: `$.cumulative_increase.text`

Plant Cumulative Increase
ease  
Table 5 summarizes the cumulative increase in criteria pollutant emissions that will result 
from this application.  
 
Table  5. Plant Cumulative Emissions Increase, Post 4/5/91  
Pollutant  Existing Emissions 
Post 4/5/91 ( tons/yr ) Application

## toxic_risk_screening_analysis
JSONPath: `$.toxic_risk_screening_analysis.narrative`

4 Health Risk Assessment (HR A)
(HR A) 
HRA was required. The diesel particulate emissions from the project are greater than the 
toxic trigger level of 0.26 lb/year. All PM10 emissions are considered diesel particulate 
emissions. The PM10 emissions from this application are summarized in Table s 1, 2, and 
3. There were no other related projects permitted in the last five years. Since the diesel 
particulate emissions from the project are greater than the toxic trigger level of 0.26 
lb/year, an HRA is required. This application did not qualify for H RA streamlin ing 
because the project emissions are greater than the streamlining thresholds.Ammonia emissions are not expected to exceed Regulation 2 -5 acute and chronic toxic
trigger level of 7.1 lb/hr and 7,700 lb/year. However, Ammonia emissions were included 
in the HRA.  
 
The project is in compliance with project risk requirements as recommended, limiting 
reliability -related activity hours by permit condition. See HRA report.  
 
HRA Results  
This analysis estimates the incremental health risk resulting from toxic air contaminant 
(TAC) emissions from non -emergency operation of a standby generator diesel engine at 
this facility.  Results from this HRA indicate that the maximum project cancer risk is 
estimated at 2.0 in a million, and the maximum project chronic hazard index is estimated 
at 0.00054 . The maximum acute hazard index is 0.00 18. See HRA Report for more details.  
 
Table 6. Risk screening results  
Maximally 
Exposed 
Receptor  Maximum Cancer Risk  Maximum 
Chronic Hazard 
Index  
Resident  2.0 chances in a million  0.00054  
Worker  0.18 chances in a million  0.00014  
Student  0.068  chances in a million  0.000037  
 
Table 7. Source Risk  
Source  S-1 S-2 S-3 
Source Cancer Risk  
(chances in a million)  0.075  1.8 0.11Airborne Toxic Control Measure for Stationary Compression Ignition Engines
ATCM, 5/19/2011, section 93115, title 17, CA Code of Regulations

## BACT
JSONPath: `$.BACT.text`

Best Available Control Technology (BACT)
T)  
In accordance with Regulation 2 -2-301, BACT is triggered for any new or modified 
source with the potential to emit 10 pounds or more per highest day of POC, NPOC, 
NOx, CO, SO 2, or PM 10.  
 
BACT for this source is presented in the current BAAQMD BACT/TBACT Workbook for 
IC Engine – Compression Ignition: Stationary Emergency, non -Agricultural, non -direct 
drive fire pump, Document #96.1.3, Revision 8. dated 12/22/20 20. For NOx , CO, POC and 
PM 10, BACT(2) is the CARB ATCM standard for the respective pollutant at the applicable 
horsepower rating. For SO 2, BACT(2) is using fuel with sulfur content not to exceed 
0.0015%, or 15 ppm. The more restrictive BACT(1) standards are not applicable to this 
engine because it will be limited to operation as an emergency standby engine.  
 
The NOx , CO, and POC  emission factor s are uncertified value s after installation of the 
SCR. Therefore, S-1 will need to verify compliance with the NOx , CO, and POC  BACT 
(2) standard through the performance of a source test.  Additionally, PM  emissions must 
be abated to avoid triggering BACT (2). Since PM emissions are unverified after the 
installation of the SCR, S -1 will need to verify compliance through a source test. S-1 
satisfies the current BACT(2) standards for the following pollutants which exceed 10 
lb/day in Table 1:  
 
  Pollutant   Emission Factor  BACT(2) Standard  
  NOx    0.50 g/bhp -hr  0.50 g/bhp -hr    
  CO   1.34 g/bhp -hr  2.60 g/bhp -hr   
  POC    0.14 g/bhp -hr  0.14 g/bhp -hr 
 
S-1 and S -2 satisfy the current BACT(2) standards for the following pollutants which 
exceed 10 lb/day in Table 2 and Table 3:  
 
  Pollutant   Emission Factor  BACT(2) Standard  
  NOx    2.409 g/bhp -hr  2.85 g/bhp -hr   
 
* The standard is expressed as 3. 0 g/bhp of NMHC+NOx.  NOx is estimated to be 95% of 
the combined standard (3. 0*0.95 = 2.85 g/bhp -hr)

## offsets
JSONPath: `$.offsets.narrative`

6 Offsets
fsets  
Offset must be provided for any new or modified source at a facility that will have the 
potential to emit more than 10 tons per year of NOx or POC, as specified in Regulation 2 -
2-302; 100 tons per year or more of PM2.5, PM10 or sulfur dioxide, as specified in 
Regulation 2 -2- 303. 
 
Table 8. Potential to Emit for FI D 203121  
Pollutant  Existing  
Annual  
Emissions  
(TPY)  Application  
Annual

## PSD_applicability
JSONPath: `$.PSD_applicability.narrative`

Prevention of Significant Deterioration (PSD)
D)  
This application is not part of a PSD project as defined in Regulation 2 -2.

## CEQA
JSONPath: `$.CEQA.narrative`

California Environmental Quality Act (CEQA)
A)  
The City of Antioch prepared a Final Environmental Impact Report for the proposed 
project on October 2018. The State Clearing House Number is  2017082044 . 
 
The Lead Agency has determined that air quality impacts will be less than significant 
with mitigation incorporated.  In addition, the project is not expected to exceed the 
District’s Air Quality CEQA Thresholds of Significance.   
 
 
 
 7 Table 9. Summary of Air Quality Impacts  
 
 
 
Table 10. CEQA Thresholds of Significance  
 

 
 8 New Source Performance Standards (NSPS)  
40 CFR 60, Subpart IIII ( Stationary Compression Ignition Internal Combustion Engines ) 
 
National Emissions Standards for Hazardous Air Pollutants (NESHAP)  
40 CFR 63, Subpart ZZZZ ( Stationary Reciprocating Internal Combustion Engines 
(RICE) )

## Statement_of_Compliance
JSONPath: `$.Statement_of_Compliance`

### General
Statement of C ompliance
The owner/operator is expected to comply with all applicable requirements. Key 
requirements are listed below:District Rules
es  
Regulation 6 -1-303 ( Ringelmann No. 2 Limitation )  
Regulation 9 -1-301 ( Limitations on Ground Level Concentrations of SO 2)  
Regulation 9 -8 (NOx and CO from Stationary Internal Combustion Engines ) 
Section 9 -8-110.5 – Limited exemption for emergency standby engines  
Section 9 -8-330 – Hours of operation for emergency standby engines  
Section 9 -8-502 – Recordkeeping

## public_notification
JSONPath: `$.public_notification.text`

Public Notice  Notification (Regulation 2 -1-412)
Because this equipment will be located within Overburdened Community, as defined in 
Regulation 2 -1-243, and requires an HRA, and is located within 1000 ft of Park Middle 
School , the project is subject to the public notification requirements of Regulation 2 -1-
412 due to the increase in emissions from the project.  
 
A public notice will be sent to all parents of students of the above mentioned school(s) 
and all residents within 1,000 feet of the facility. There will be a 30 -day public comment 
period.Regulation 2 -1-412.  After the comments are received and reviewed, the District will
make a final determination on the permit.  
 
I recommend that the District initiate a public notice and consider any comments received 
prior to taking any final action on issuance of an Authority to Construct/Permit to 
Operate for the following source:  
 
S-1 Emergency Standby Diesel Generator Set  
Make: MTU, Model: 12V4000G74S, Model Year: 2023  
2,328 bhp, 15.28 MMBtu/hr  
Permit Condition Nos. 100072, 100073 , and 27785  
Abated by  
A-1 Selective Catalytic Reduction  
 Safety Power ecoCUBE Series 3  
 
 
 12 A-2 Diesel Particulate Filter  
 Safety Power  ecoCUBE Series 3  
 
 
S-2 Emergency Standby Diesel Generator Set  
Make: Mercedes -Benz, Model: OM924LA, Model Year: 2021  
134.1 bhp, 0.87 MMBtu/hr  
Permit Condition No s. 100072 and 100073  
 
 
S-3 Emergency Standby Diesel Generator Set  
Make: Mercedes -Benz, Model: OM924LA, Model Year: 2022  
134.1 bhp, 0.87 MMBtu/hr  
Permit Condition No s. 100072 and 100073  
 
 
 
 
Prepared By: Liana Solis , Air Quality Specialist  I  
 
 13  
 
Attachment 1  
 
 
 

 
 14

## conditions
JSONPath: `$.conditions.text`

Permit Conditions
ns  
 
Permit Condition #100072 for S -1, S-2, and S -3 
 
1. The owner or operator shall operate each emergency standby engine only for the 
following purposes: to mitigate emergency conditions, for emission testing to 
demonstrate compliance with a District, state or Federal emission limit, or for 
reliability -related  activities (maintenance and other testing, but excluding emission 
testing). Operating while mitigating emergency conditions or while emission testing 
to show compliance with District, state or Federal emission limits is not limited.  
[Basis: Title 17, Cali fornia Code of Regulations, section 93115, ATCM for 
Stationary CI Engines]  
 
2. The owner/operator shall operate each emergency standby engine only when a non -
resettable totalizing meter (with a minimum display capability of 9,999 hours) that 
measures the hours of operation for the engine is installed, operated and properly 
maintained . 
[Basis: Title 17, California Code of Regulations, section 93115, ATCM for 
Stationary CI Engines]  
 
3. Records: The owner/operator shall maintain the following monthly records in a 
District -approved log for at least 36 months from the date of entry (60 months if the 
facility has been issued a Title V Major Facility Review Permit or a Synthetic Minor 
Operati ng Permit). Log entries shall be retained on -site, either at a central location or 
at the engine’s location, and made immediately available to the District staff upon 
request.  
 
 9 a. Hours of operation for reliability -related activities (maintenance and 
testing).  
b. Hours of operation for emission testing to show compliance with 
emission limits.  
c. Hours of operation (emergency).  
d. I For each emergency, the nature of the emergency condition. Fuel usage 
for each engine(s).  
[Basis: Title 17, California Code of Regulations, section 93115, ATCM 
for Stationary CI Engines]  
 
4. At School and Near -School Operation: If the emergency standby engine is located 
on school grounds or within 500 feet of any school grounds, the following 
requirements shall apply: The owner or operator shall not operate each stationary 
emergency standby di esel-fueled engine for non -emergency use, including 
maintenance and testing, during the following periods:  
a. Whenever there is a school sponsored activity (if the engine is located 
on school grounds)  
b. Between 7:30 a.m. and 3:30 p.m. on days when school is in session.  
'School' or 'School Grounds' means any public or private school used for the 
purposes of the education of more than 12 children in kindergarten or any of grades 
1 to 12, inclusive, but does not include any private school in which education is 
primarily con ducted in a private home(s). 'School' or 'School Grounds' includes any 
building or structure, playground, athletic field, or other areas of school property but 
does not include unimproved school property.  
[Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary 
CI Engines]  
 
Permit Condition #100073 for S-1, S-2, and S -3 
 
The owner/operator shall not exceed the following limits per year per engine for 
reliability -related activities:  
• 50 Hours of Diesel fuel (Diesel fuel)  
[Basis: Cumulative Increase; Regulation 2 -5; Title 17, California Code 
of Regulations, section 93115, ATCM for Stationary CI Engines]  
 
Permit Condition # 27785 for S-1 
 
1. The owner/operator shall ensure the engine is  abated at all times of operation by 
an approved  Selective Catalytic Reduction (SCR) System and  Diesel Particulate 
Filter (DPF) equipped with a  backpressure monitor or other approved Diesel  
Exhaust Particulate Matter Abatement System.  The engine, SCR System, and 
DPF with  backpressure monitor or other approved system  shall be installed, 
maintained, and operated in  accordance with the manufacturer specifications  
and/or best modern practices.   
[Basis: Cumulative Inc rease, Title 17 CCR  Section 93115.6(a)(3), 40 CFR 
 
 10 1039.101, BACT,  TBACT]   
 
2. The owner/operator shall take all corrective  actions recommended by the 
manufacturer in  response to backpressure monitor notifications.   
[Basis: Cumulative Increase, Title 17 CCR  Section 93115.6(a)(3), 40 CFR 
1039.101, BACT,  TBACT]   
 
3. The owner/operator shall ensure urea injection  commences as soon as the SCR 
catalyst bed  reaches minimum operating temperature as  specified by the 
manufacturer.   
[Basis: Cumulative Increase, Title 17 CCR  Section 93115.6(a)(3), 40 CFR 
1039.101, BACT,  TBACT]   
 
4. The owner/operator shall ensure engine  emissions do not exceed an ammonia 
(NH3) slip  of 10 ppmv, dry @ 15% O2 from the SCR system.  If deemed 
necessary to demonstrate compliance  with Regulation 2, Rule 5, the Air District 
may require a source test to determine compliance  with this emission limit.   
[Basis: Regulation 2, Rule 5]   
5. The owner/operator shall ensure engine  emissions do not exceed the following 
limits:   
NOx: 0.50 g/bhp -hour  
POC: 0.14 g/bhp -hour  
CO: 2.60 g/bhp -hour  
PM: 0.02 g/bhp -hour  
[Basis: BACT and Cumulative Increase]   
 
6. To demonstrate compliance with Part 5, the  owner/operator shall conduct an 
initial Air  District -approved source test within 60 days of  startup and once every 
three years thereafter  at the normal or expected load during emergency  operation 
using Air District approved source  test methods. The owner/operator shall 
document  urea usage (gallons per minute) and average kW  during all tests, 
preferable as digital  records. The owner/operator shall submit the  source test 
results to the Air District's  Source Test Sect ion no later than 60 days after  source 
test completion.   
[Basis: BACT and Cumulative Increase]   
 
7. The owner/operator shall comply with all  applicable testing, sampling port 
location and  safe access requirements as specified in Volume  IV of the Air 
District's Manual of Procedures.  The owner/operator shall notify the Air  District's 
Source Test Section, in writing, of  the source test protocols, sampling port  
locations, layout, access and projected test  dates at least 30 days prior to testing. 
The following test methods shall be used for each  pollutant:   
PM(filterable)   EPA Method 5 or Air District - approv ed equivalent   
NOx    EPA Method 7E or Air District - approved equivalent   
POC  EPA Method 25A and EPA Method  18 or Air District -
approved equivalent   
 
 11 CO    EPA Method 10 or Air District - approved equivalent.   
[Basis: Regulation 2 -1-403]  
 
8. To determine compliance with the above  conditions, the owner/operator shall 
maintain  the following records in a Air District - approved log and shall make 
these records  available to Air District staff upon request.  All records shall be 
retained for at least 36  months from the date of entry (60 months if the  facility has 
been issued a Title V Major  Facility Review Permit or Synthetic Minor  Operating 
Permit). These recordkeeping  requirements shall not replace the  recordkeeping 
requirements contained in any  applicable Air District or state regulations.   
a. Source Test Notifications   
b. All source test reports   
c. Engine serial number and source number for  each source test   
d. Engine load percentage  e. Engine, SCR, and DPF maintenance records   
e. SCR system owner's manual or manufacturer's  specifications   
f. DPF owner's manual or manufacturer's  specifications  h. All backpressure 
and corrective actions   
i. SCR urea injection rate (gpm)  [Basis: BACT, Cumulative Increase,  
Recordkeeping]   
 
End of Conditions

## permit_conditions
JSONPath: `$.permit_conditions`

- Item 1
The owner or operator shall operate each emergency standby engine only for the 
following purposes: to mitigate emergency conditions, for emission testing to 
demonstrate compliance with a District, state or Federal emission limit, or for 
reliability -related  activities (maintenance and other testing, but excluding emission 
testing). Operating while mitigating emergency conditions or while emission testing 
to show compliance with District, state or Federal emission limits is not limited.  
[
Basis: Title 17, Cali fornia Code of Regulations, section 93115, ATCM for 
Stationary CI Engines]

- Item 2
The owner/operator shall operate each emergency standby engine only when a non -
resettable totalizing meter (with a minimum display capability of 9,999 hours) that 
measures the hours of operation for the engine is installed, operated and properly 
maintained . 
[
Basis: Title 17, California Code of Regulations, section 93115, ATCM for 
Stationary CI Engines]

- Item 3
Records: The owner/operator shall maintain the following monthly records in a 
District -approved log for at least 36 months from the date of entry (60 months if the 
facility has been issued a Title V Major Facility Review Permit or a Synthetic Minor 
Operati ng Permit). Log entries shall be retained on -site, either at a central location or 
at the engine’s location, and made immediately available to the District staff upon 
request.  
 
 9 a. Hours of operation for reliability -related activities (maintenance and 
testing).  
b. Hours of operation for emission testing to show compliance with 
emission limits.  
c. Hours of operation (emergency).  
d. I For each emergency, the nature of the emergency condition. Fuel usage 
for each engine(s).  
[
Basis: Title 17, California Code of Regulations, section 93115, ATCM 
for Stationary CI Engines]

- Item 4
At School and Near -School Operation: If the emergency standby engine is located 
on school grounds or within 500 feet of any school grounds, the following 
requirements shall apply: The owner or operator shall not operate each stationary 
emergency standby di esel-fueled engine for non -emergency use, including 
maintenance and testing, during the following periods:  
a. Whenever there is a school sponsored activity (if the engine is located 
on school grounds)  
b. Between 7:30 a.m. and 3:30 p.m. on days when school is in session.  
'School' or 'School Grounds' means any public or private school used for the 
purposes of the education of more than 12 children in kindergarten or any of grades 
1 to 12, inclusive, but does not include any private school in which education is 
primarily con ducted in a private home(s). 'School' or 'School Grounds' includes any 
building or structure, playground, athletic field, or other areas of school property but 
does not include unimproved school property.  
[
Basis: Title 17, California Code of Regulations, section 93115, ATCM for Stationary 
CI Engines]  
 
Permit Condition #100073 for S-1, S-2, and S -3 
 
The owner/operator shall not exceed the following limits per year per engine for 
reliability -related activities:  
• 50 Hours of Diesel fuel (Diesel fuel)  
[Basis: Cumulative Increase, Regulation 2 -5, Title 17, California Code 
of Regulations, section 93115, ATCM for Stationary CI Engines]  
 
Permit Condition # 27785 for S-1

- Item 1
The owner/operator shall ensure the engine is  abated at all times of operation by 
an approved  Selective Catalytic Reduction (SCR) System and  Diesel Particulate 
Filter (DPF) equipped with a  backpressure monitor or other approved Diesel  
Exhaust Particulate Matter Abatement System.  The engine, SCR System, and 
DPF with  backpressure monitor or other approved system  shall be installed, 
maintained, and operated in  accordance with the manufacturer specifications  
and/or best modern practices.   
[
Basis: Cumulative Inc rease, Title 17 CCR  Section 93115.6(a)(3), 40 CFR 
 
 10 1039.101, BACT, TBACT]

- Item 2
The owner/operator shall take all corrective  actions recommended by the 
manufacturer in  response to backpressure monitor notifications.   
[
Basis: Cumulative Increase, Title 17 CCR  Section 93115.6(a)(3), 40 CFR

- Item 1039
101, BACT,  TBACT]

- Item 3
The owner/operator shall ensure urea injection  commences as soon as the SCR 
catalyst bed  reaches minimum operating temperature as  specified by the 
manufacturer.   
[
Basis: Cumulative Increase, Title 17 CCR  Section 93115.6(a)(3), 40 CFR

- Item 1039
101, BACT,  TBACT]

- Item 4
The owner/operator shall ensure engine  emissions do not exceed an ammonia 
(NH3) slip  of 10 ppmv, dry @ 15% O2 from the SCR system.  If deemed 
necessary to demonstrate compliance  with Regulation 2, Rule 5, the Air District 
may require a source test to determine compliance  with this emission limit.   
[
Basis: Regulation 2, Rule 5]

- Item 5
The owner/operator shall ensure engine  emissions do not exceed the following 
limits:   
NOx: 0.50 g/bhp -hour  
POC: 0.14 g/bhp -hour  
CO: 2.60 g/bhp -hour  
PM: 0.02 g/bhp -hour  
[
Basis: BACT and Cumulative Increase]

- Item 6
To demonstrate compliance with Part 5, the  owner/operator shall conduct an 
initial Air  District -approved source test within 60 days of  startup and once every 
three years thereafter  at the normal or expected load during emergency  operation 
using Air District approved source  test methods. The owner/operator shall 
document  urea usage (gallons per minute) and average kW  during all tests, 
preferable as digital  records. The owner/operator shall submit the  source test 
results to the Air District's  Source Test Sect ion no later than 60 days after  source 
test completion.   
[
Basis: BACT and Cumulative Increase]

- Item 7
The owner/operator shall comply with all  applicable testing, sampling port 
location and  safe access requirements as specified in Volume  IV of the Air 
District's Manual of Procedures.  The owner/operator shall notify the Air  District's 
Source Test Section, in writing, of  the source test protocols, sampling port  
locations, layout, access and projected test  dates at least 30 days prior to testing. 
The following test methods shall be used for each  pollutant:   
PM(filterable)   EPA Method 5 or Air District - approv ed equivalent   
NOx    EPA Method 7E or Air District - approved equivalent   
POC  EPA Method 25A and EPA Method  18 or Air District -
approved equivalent   
 
 11 CO    EPA Method 10 or Air District - approved equivalent.   
[
Basis: Regulation 2 -1-403]

- Item 8
To determine compliance with the above  conditions, the owner/operator shall 
maintain  the following records in a Air District - approved log and shall make 
these records  available to Air District staff upon request.  All records shall be 
retained for at least 36  months from the date of entry (60 months if the  facility has 
been issued a Title V Major  Facility Review Permit or Synthetic Minor  Operating 
Permit). These recordkeeping  requirements shall not replace the  recordkeeping 
requirements contained in any  applicable Air District or state regulations.   
a. Source Test Notifications   
b. All source test reports   
c. Engine serial number and source number for  each source test   
d. Engine load percentage  e. Engine, SCR, and DPF maintenance records   
e. SCR system owner's manual or manufacturer's  specifications   
f. DPF owner's manual or manufacturer's  specifications  h. All backpressure 
and corrective actions   
i. SCR urea injection rate (gpm)  [
Basis: BACT, Cumulative Increase, Recordkeeping]   
 
End of Conditions

## TitleV_permit
JSONPath: `$.TitleV_permit.narrative`

(empty)

## recommendation
JSONPath: `$.recommendation.text`

Recommendation
tion  
The District has reviewed the material contained in the permit application for the 
proposed project and has made a preliminary determination that the project is expected to 
comply with all applicable requirements of District, state, and federal air quality -related 
regulations.  The preliminary recommendation is to issue an Authority to 
Construct/Permit to Operate for the equipment listed below.  However, the proposed 
source will be located within an Overburdened Community and is wtihin 1,000 feet of at 
least one school, which triggers the public notification requirements of District
