---
application_number: 698526
plant_name: Peterson Power Systems, Inc. (Applicant) is applying for a n Authority to Construct/ Permit to
plant_address: San Leandro, CA 94577
evaluation_date: May 8, 2024
source_json: data/permit_evaluations_json/2024/2024-698526-Peterson_Power_Systems_Inc_Applicant_is_applying_for_a_n_Authority_to_Construct_Permit_to__fid203455_nsr_698526_eval_061224_pdf__application_698526__eval_01.json
---

# Engineering Evaluation (Application 698526)
**Plant**:  Peterson Power Systems, Inc. (Applicant) is applying for a n Authority to Construct/ Permit to
**Address**: San Leandro, CA 94577
**Evaluation Date**: May 8, 2024

## background
JSONPath: `$.background.text`

I. BACKGROUND
ND  
 
Peterson Power Systems, Inc. (Applicant)  is applying for a n Authority to Construct/ Permit to 
Operate for the following equipment:  
 
S-1 Emergency Standby Diesel Engine  
 Make: Caterpillar , Model: C15 DITA , 619 bhp  
 
Criteria pollutants of concern from the engine are nitrogen oxides (NO X), carbon monoxide (CO), 
nonmethane hydrocarbons (NMHC)/ precursor organic compounds (POC), sulfur dioxide (SO 2), 
particulate matter with an aerodynamic diameter of less than 10 microns  (PM 10), and particulate

## emission_calculations
JSONPath: `$.emission_calculations.text`

II. EMISSIONS SUMMARY
RY  
 
Using  information provided by the Applicant, Table 1  summarizes criteria pollutant emission from  S-1. 
 
Table  1: S-1 Annual  and Daily  Emissions  from EPA/CARB  Certified  Data  
Pollutant1 Emission 
Factor 
(g/bhp -hr)2,3 Emissions4,5 
Max Daily 
(lb/day)  Annual 
(lb/year)  Annual  
(ton/year)  
NO X 2.54 83.0 173 0.087 
NMHC ( POC ) 0.15 4.9 10 0.005  
CO 2.54 83.0 173 0.087 
PM 10/PM 2.5 0.11 3.7 8 0.004 
SO 2 5.5E-03 0.2 0 0.000  
Notes : 
1. PM 2.5 emissions are conservatively assumed to be equal to PM 10 emissions.  
2. Emission factors are based on EPA certified data for EPA Engine Family 6CPXL15.2ESK.  
3. The SO 2 emission factor  (EF) is derived  using the follow equation  from AP -42 Chapter 3.4 Table 
3.4-11, which is based on the full conversion of fuel sulfur to SO 2 and a sulfur content (S) of 0.0015 
wt%: 
𝑆𝑂 2𝐸𝐹=0.00809 ×𝑆=0.00809 ×0.0015 =1.2𝐸−05𝑙𝑏
𝑏ℎ𝑝−ℎ𝑟×453 .592𝑔
𝑙𝑏=5.5𝐸−03𝑔
𝑏ℎ𝑝−ℎ𝑟 
4. Maximum daily  emissions are conservatively based on  24 hours of operation . 
5. Maximum annual emission are based on 50 hours of reliability -related activity .
 
1   “AP-42 Vol. I, 3.4: Large Stationary Diesel and All Stationary Dual -fuel Engines”. EPA. October 1996.  
Peterson Power Systems, Inc.  
Facility ID #: 203455  
Application #: 698526  
 
 
Page 2 of 9  III. CUMULATIVE INCREASE  
 
Table  2 summarizes  the cumulative  increase  in criteria  pollutant  emissions  that will result from this 
application.  
 
Table  2: Facility  Cumulative  Emissions  Increase,  Post 4/5/91  
Pollutant  Existing Emissions  
Post 4/5/9 1 
(tons/y ear) Application Emissions  
(tons/y ear) Cumulative Emissions 
(tons/y ear) 
NO X 0 0.087 0.087 
NMHC (POC)  0 0.005  0.005  
CO 0 0.087 0.087 
PM 10/PM 2.5 0 0.004 0.004 
SO 2 0 0.000  0.000Emissions
(lb/year)  Chronic 
Trigger Level  
(lb/year)  Exceeds 
Chronic?  
DPM  7.63 0.26 Yes 
Notes : 
1. DPM  emissions are conservatively assumed to be equal to PM 10 emissions.  
 
As shown in Table 3, S-1 emits DPM at rates that exceed the chronic trigger level specified in 
Table 2 -5-1. Therefore, a n HRA was required  as part of this application.  
 
An HRA was completed on May 8, 2024. The  HRA focused on estimating the incremental health 
risk resulting from TAC emissions from the non -emergency operation of a new standby diesel 
engine at this facility. Results from the HRA indicate that the project  cancer risk is estimated at 0.74 
in a million, and the project chronic hazard index (HI) is estimated at 0.00057.  
 
In accordance with the District’s Regulation 2 -5-301, this source does not  require Best Available

## cumulative_increase
JSONPath: `$.cumulative_increase.text`

(empty)

## toxic_risk_screening_analysis
JSONPath: `$.toxic_risk_screening_analysis.narrative`

matter with an aerodynamic diameter of less than 2.5 microns (PM 2.5). The toxic air contaminant
(TAC) of concern from the engine is diesel particulate matter (DPM).  
 
S-1 meets the Environmental Protection Agency and California Air Resources Board (EPA/CARB) 
Tier 3 nonroad emission standards. The engine will burn commercially available California low sulfur 
diesel fuel, and the sulfur content of the diesel fuel will not exceed 0.0015% by weight.IV. HEALTH RISK ASSESSMENT (HRA)
A)  
 
Pursuant to Regulation 2 -5-110, a project shall not be subject to this rule if, for each TAC, the total 
project emissions are below the acute and chronic trigger levels listed in Table 2 -5-1 of this 
regulation. A project includes all new or modified sources of TACs permitted within the last five 
years.  Table 3  provides a summary  of project TAC emission s. There were no related applications 
permitted within the last five years.  
 
Table  3: Project TAC Emission Summary  
Pollutant  AnnualControl Technology for Toxics (TBACT)  because the estimated source risk does not exceed a
cancer risk of 1.0 in a  million, and/or a chronic HI of 0.20.  
 
Since the estimated project cancer risk does not exceed 6.0  in a million, and the estimated project 
chronic HI does not exceed 1.0, this project complies with the District’s  Regulation 2 -5-302 project 
risk requirements for projects located in an Overburdened  Community  (OBC) , as defined in 
Regulation 2 -1-243. 
 
 
 
Peterson Power Systems, Inc.  
Facility ID #: 203455  
Application #: 698526  
 
 
Page 3 of 9  V. BEST AVAILABLE CONTROL TECHNOLOGY (BACT)  
 
In accordance  with Regulation  2-2-301, BACT  is triggered  for any new or modified  source with the 
potential to emit  (PTE) of  10.0 pounds or more per highest day of POC, non-precursor organic 
compounds ( NPOC ), NO X, CO, SO 2, PM 10, or PM 2.5. 
 
As shown in Table 1 , BACT is triggered for NO X and CO.  
 
Per Section 2 -2-202, BACT is defined as an emission limitation, control device, or control technique 
applied at a source that is the most stringent of:  
 
• the most effective device or technique successfully utilized,  
• the most stringent emission limitation achieved by an emission control device or technique 
for the type of equipment comprising such a source,  
• the most effective emission control limitation for the type of equipment comprising such a 
source that is contained in an approved implementation plan of any state, or  
• the most effective control device or technique or most stringent emission limitation that is 
technologically feasible, taking into consideration cost -effectiveness, any ancillary health and 
environmental impacts, and energy requirements.  
 
These requirements are generally categorized as either technologically feasible and cost -effective 
(termed “BACT(1)”) or achieved -in-practice (termed “BACT(2)”). BACT(2) is either equal to or less 
stringent than BACT(1). Because achieved -in-practice is required regardless of cost and BACT(1) is 
more stringent than BACT(2), an evaluation for what has been achieved -in-practice is first 
conducted.  
 
Achieved -in-Practice  
Achieved -in-practice BACT is presented in the current BAAQMD BACT/TBACT Workbook for IC 
Engine – Compression Ignition: Stationary Emergency, non -Agricultural, non -direct drive fire pump 
50 BHP and < 1000 BHP Output, Document #96.1.3, Revision 8, dated 12/22/2020.  
 
For NO X and CO, achieved -in-practice BACT has been determined to be meeting the CARB AirToxics Control Measure (ATCM) standard for the respective pollutant at the applicable horsepower
rating.  
 
Technologically Feasible and Cost -Effective  
The following control technologies and mitigation measures have been found technically feasible 
for abating NO X emissions from internal combustion engines2:  
• Engine ignition timing retard (achievable NO X reduction 20 to 30 percent), and  
• Selective catalytic reduction (achievable NO X reduction of 90 percent)  
 
Techniques for mitigating CO emissions include:  
• Catalytic oxidation, and  
• Good combustion practices (e.g., preventative maintenance, change oil and filter every 500 
hours of operation, inspect all hoses and belts every 500 hours of operation, minimize 
idling time).  
 
Although Regulation 2 -2 does not include a definition for cost -effectiveness, Section 2 -2-414 
requires the Air District to publish and periodically update a BACT Workbook that will be used as a 
guidance document for determining BACT.   
 
 
2 United States Environmental Protection Agency. Control Techniques Guidelines for Alternative Control 
Techniques Document – NO X Emissions from Stationary Reciprocating Internal Combustion Engines. EPA -
453/R -93-032. July 1993. Updated September 2000.  
Peterson Power Systems, Inc.  
Facility ID #: 203455  
Application #: 698526  
 
 
Page 4 of 9  The Policy and Implementation Procedures in Section 1 of the BACT Workbook includes a 
maximum cost guideline for NO X emissions of $17,500 per ton of emissions reduced. The BACT 
Workbook does not have a maximum cost effectiveness value for CO , however  the South Coast Air 
Quality Management District lists a maximum cost -effectiveness value of $807 for CO3. 
 
Using these maximum cost effectiveness values and assuming that 90 percent of the emissions in 
Table 1  could be abated, maximum annualized costs for NO X controls could not exceed $ 1,362 
and $ 63 for CO controls to be deemed cost -effective.  
 
All NO X and CO controls are expected to exceed both maximum annualized costs. Therefore, 
requiring more stringent controls than meeting achieved -in-practice requirements is deemed not 
cost-effective.  
 
Consequently, S -1 is required to comply with the current achieved -in-practice standards . Table 4 
demonstrates that S-1 satisfies  the current  BACT(2) standards  for NO x and CO.  
 
Table 4 : S-1 BACT Compliance  
Pollutant  Emission Factor 
(g/bhp -hr) BACT(2) Standard 
(g/bhp -hr)1 
NO X 2.54 2.85 
CO 2.54 2.6 
Notes : 
1. The NO X standard is expressed as a combined standard for NMHC (POC) + NO X. NO X is 
estimated to be 95% of the combined standard (3*0.95 = 2.85 g/bhp -hr).

## BACT
JSONPath: `$.BACT.text`

(empty)

## offsets
JSONPath: `$.offsets.narrative`

VI. OFFSETS
TS  
 
Pursuant to Regulation 2 -2-302, offsets must be provided for any new or modified source at a facility 
that emits, or is permitted to emit, more than 10 tons per year of POC or NO X. Furthermore, pursuant 
to Regulation 2 -2-303, offsets must be provided for any new or modified source at a facility that will 
have the potential to emit 100 tons per year or more of PM 2.5, PM 10, or SO 2. Table 5  summarizes the 
PTE for this facility.  
 
Table 5 : PTE for Facility # 698526  
Pollutant  Annual Emissions (tons/year)  Offset s 
Requirement  
(tons/year ) Offset s 
Required ? Existing  Applicatio n1 Facility1 
NO X 0 0.260 0.260 >10 No 
POC  0 0.015 0.015 >10 No 
CO 0 0.260 0.260  - No 
PM 10 0 0.011 0.011  ≥100 No 
PM 2.5 0 0.011 0.011  ≥100 No 
SO 2 0 0.001 0.001 ≥100 No 
Notes : 
1. Annual emissions for S -1 are calculated assuming 50 hours of reliability -related activity and 100 
hours of emergency operation.  
 
According  to Table 5, offsets are not required since the facility ’s PTE does not exceed the offset 
trigger levels.  
 
3 “2023 South Coast Air Quality Management District BACT Maximum Cost Effectiveness Values ($/Ton) ”. 
South Coast Air Quality Management District  (SCAQMD) . 2023.

## PSD_applicability
JSONPath: `$.PSD_applicability.narrative`

(empty)

## CEQA
JSONPath: `$.CEQA.narrative`

(empty)

## Statement_of_Compliance
JSONPath: `$.Statement_of_Compliance`

### General

## public_notification
JSONPath: `$.public_notification.text`

(empty)

## conditions
JSONPath: `$.conditions.text`

(empty)

## permit_conditions
JSONPath: `$.permit_conditions`

(empty)

## TitleV_permit
JSONPath: `$.TitleV_permit.narrative`

(empty)

## recommendation
JSONPath: `$.recommendation.text`

(empty)
